     30 'GENROU' 1     10.200      0.33333E-01   1.5000      0.40000E-01
          4.2000       0.0000       1.0000      0.69000      0.31000
         0.31000      0.20000      0.12500       0.0000       0.0000    /
     30 'MAXEX1' 1     1.1990       1.1000       120.00       1.2000    
          40.000       1.5000       15.000       1.0900      0.90000    
        -0.90000    /
     30 'ESDC1A' 1     0.0000       5.0000      0.60000E-01   0.0000
          0.0000       5.0000      -5.0000     -0.50000E-01  0.25000
         0.40000E-01   1.0000       0.0000       1.7000      0.50000
          3.0000       2.0000    /
     30 'TGOV1'  1    0.50000E-01  0.50000       1.0000       0.0000
          2.5000       7.5000       0.0000    /
     31 'GENROU' 1     6.5600      0.33333E-01   1.5000      0.40000E-01
          3.0300       0.0000       2.9500       2.8200      0.69700
         0.69700      0.20000      0.16000       0.0000       0.0000    /
     31 'MAXEX1' 1     2.7699       1.1000       120.00       1.2000    
          40.000       1.5000       15.000       1.0900      0.90000    
        -0.90000    /
     31 'ESDC1A' 1     0.0000       6.2000      0.50000E-01   0.0000
          0.0000       5.0000      -5.0000      0.63000      0.41000
         0.60000E-01  0.50000       0.0000       3.0000      0.66000
          4.0000      0.88000    /
     31 'TGOV1'  1    0.50000E-01  0.50000       1.0000       0.0000
          2.5000       7.5000       0.0000    /
     32 'GENROU' 1     5.7000      0.33333E-01   1.5000      0.40000E-01
          3.5800       0.0000       2.4950       2.3700      0.53100
         0.53100      0.20000      0.16000       0.0000       0.0000    /
     32 'MAXEX1' 1     1.9513       1.1000       120.00       1.2000    
          40.000       1.5000       15.000       1.0900      0.90000    
        -0.90000    /
     32 'ESDC1A' 1     0.0000       5.0000      0.60000E-01   0.0000
          0.0000       5.0000      -5.0000     -0.20000E-01  0.50000
         0.80000E-01   1.0000       0.0000       3.0000      0.13000
          4.0000      0.34000    /
     32 'TGOV1'  1    0.50000E-01  0.50000       1.0000       0.0000
          2.5000       7.5000       0.0000    /
     33 'GENROU' 1     5.6900      0.33333E-01   1.5000      0.40000E-01
          2.8600       0.0000       2.6200       2.5800      0.43600
         0.43600      0.20000      0.16000       0.0000       0.0000    /
     33 'MAXEX1' 1     2.1377       1.1000       120.00       1.2000    
          40.000       1.5000       15.000       1.0900      0.90000    
        -0.90000    /
     33 'ESDC1A' 1     0.0000       5.0000      0.60000E-01   0.0000
          0.0000       5.0000      -5.0000     -0.50000E-01  0.50000
         0.80000E-01   1.0000       0.0000       3.0000      0.80000E-01
          4.0000      0.31000    /
     33 'TGOV1'  1    0.50000E-01  0.50000       1.0000       0.0000
          2.5000       7.5000       0.0000    /
     34 'GENROU' 1     5.4000      0.33333E-01  0.44000      0.40000E-01
          2.6000       0.0000       6.7000       6.2000       1.3200
          1.3200      0.20000      0.16000       0.0000       0.0000    /
     34 'MAXEX1' 1     4.0125       1.1000       120.00       1.2000    
          40.000       1.5000       15.000       1.0900      0.90000    
        -0.90000    /
     34 'ESDC1A' 1     0.0000       40.000      0.33333E-01   0.0000
          0.0000       10.000      -10.000     -0.40000E-01  0.78500
         0.30000E-01   1.0000       0.0000       3.0000      0.30000E-01
          4.0000      0.91000    /
     34 'TGOV1'  1    0.50000E-01  0.50000       1.0000       0.0000
          2.5000       7.5000       0.0000    /
     35 'GENROU' 1     7.3000      0.33333E-01  0.40000      0.40000E-01
          3.4800       0.0000       2.5400       2.4100      0.50000
         0.50000      0.20000      0.16000       0.0000       0.0000    /
     35 'MAXEX1' 1     2.2615       1.1000       120.00       1.2000    
          40.000       1.5000       15.000       1.0900      0.90000    
        -0.90000    /
     35 'ESDC1A' 1     0.0000       5.0000      0.33333E-01   0.0000
          0.0000       5.0000      -5.0000       1.0000      0.47100
         0.80000E-01   1.2500       0.0000       3.0000      0.80000E-01
          4.0000      0.25000    /
     35 'TGOV1'  1    0.50000E-01  0.50000       1.0000       0.0000
          2.5000       7.5000       0.0000    /
     36 'GENROU' 1     5.6600      0.33333E-01   1.5000      0.40000E-01
          2.6400       0.0000       2.9500       2.9200      0.49000
         0.49000      0.20000      0.16000       0.0000       0.0000    /
     36 'MAXEX1' 1     2.0813       1.1000       120.00       1.2000    
          40.000       1.5000       15.000       1.0900      0.90000    
        -0.90000    /
     36 'ESDC1A' 1     0.0000       40.000      0.33333E-01   0.0000
          0.0000       6.5000      -6.5000       1.0000      0.73000
         0.30000E-01   1.0000       0.0000       3.0000      0.30000E-01
          4.0000      0.74000    /
     36 'TGOV1'  1    0.50000E-01  0.50000       1.0000       0.0000
          2.5000       7.5000       0.0000    /
     37 'GENROU' 1     6.7000      0.33333E-01  0.41000      0.40000E-01
          2.4300       0.0000       2.9000       2.8000      0.57000
         0.57000      0.20000      0.16000       0.0000       0.0000    /
     37 'MAXEX1' 1     1.8234       1.1000       120.00       1.2000    
          40.000       1.5000       15.000       1.0900      0.90000    
        -0.90000    /
     37 'ESDC1A' 1     0.0000       5.0000      0.33333E-01   0.0000
          0.0000       5.0000      -5.0000     -0.50000E-01  0.52800
         0.90000E-01   1.2600       0.0000       3.0000      0.90000E-01
          4.0000      0.28000    /
     37 'TGOV1'  1    0.50000E-01  0.50000       1.0000       0.0000
          2.5000       7.5000       0.0000    /
     38 'GENROU' 1     4.7900      0.33333E-01   1.9600      0.40000E-01
          3.4500       0.0000       2.1060       2.0500      0.57000
         0.57000      0.20000      0.16000       0.0000       0.0000    /
     38 'MAXEX1' 1     2.1050       1.1000       120.00       1.2000    
          40.000       1.5000       15.000       1.0900      0.90000    
        -0.90000    /
     38 'ESDC1A' 1     0.0000       40.000      0.33333E-01   0.0000
          0.0000       10.500      -10.500       1.0000       1.4000
         0.30000E-01   1.0000       0.0000       3.0000      0.30000E-01
          4.0000      0.85000    /
     38 'TGOV1'  1    0.50000E-01  0.50000       1.0000       0.0000
          2.5000       7.5000       0.0000    /
     39 'GENROU' 1     7.0000      0.33333E-01  0.70000      0.40000E-01
          50.000       0.0000      0.20000      0.19000      0.60000E-01
         0.60000E-01  0.20000E-01  0.16000E-01   0.0000       0.0000    /
     39 'MAXEX1' 1     1.0537       1.1000       120.00       1.2000    
          40.000       1.5000       15.000       1.0900      0.90000    
        -0.90000    /
     39 'GGOV1' 1           1         0
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    10.000
           2.0000        0.0000        1.0000        1.0000       0.15000
          0.50000        1.5000       0.20000       0.50000        0.0000
           0.0000        3.0000        1.0000        1.0000        1.0000
           0.0000        1.0000       -1.0000       0.20000E-02   0.10000E-01
           10.000        1.0000        0.0000        0.0000        4.0000
           5.0000        99.000       -99.000    /
      1 'DISTR1'            2           1             1            1
               1            1            2            1            0
               0            0            0            0            0
          0.0000      0.32880E-01   85.176      0.16440E-01  0.30000
         0.38384E-01   85.176      0.19192E-01  0.80000      0.46061E-01
          119.25      0.26869E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
      1 'DISTR1'           39           1             1            1
               1            1           39            1            0
               0            0            0            0            0
          0.0000      0.20000E-01   87.754      0.10000E-01  0.30000
         0.36000E-01   87.754      0.18000E-01  0.80000      0.43200E-01
          122.86      0.25200E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
      2 'DISTR1'            3           1             1            1
               1            2            3            1            0
               0            0            0            0            0
          0.0000      0.12080E-01   85.123      0.60400E-02  0.30000
         0.20592E-01   85.123      0.10296E-01  0.80000      0.24710E-01
          119.17      0.14414E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
      2 'DISTR1'           25           1             1            1
               1            2           25            1            0
               0            0            0            0            0
          0.0000      0.68800E-02   50.882      0.34400E-02  0.30000
         0.27552E-01   50.882      0.13776E-01  0.80000      0.33062E-01
          71.235      0.19286E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
      3 'DISTR1'            4           1             1            1
               1            3            4            1            0
               0            0            0            0            0
          0.0000      0.17040E-01   86.551      0.85200E-02  0.30000
         0.25232E-01   86.551      0.12616E-01  0.80000      0.30278E-01
          121.17      0.17662E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
      3 'DISTR1'           18           1             1            1
               1            3           18            1            0
               0            0            0            0            0
          0.0000      0.10640E-01   85.315      0.53200E-02  0.30000
         0.15888E-01   85.315      0.79440E-02  0.80000      0.19066E-01
          119.44      0.11122E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
      4 'DISTR1'            5           1             1            1
               1            4            5            1            0
               0            0            0            0            0
          0.0000      0.10240E-01   86.468      0.51200E-02  0.30000
         0.11904E-01   86.468      0.59520E-02  0.80000      0.14285E-01
          121.06      0.83328E-02   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
      4 'DISTR1'           14           1             1            1
               1            4           14            1            0
               0            0            0            0            0
          0.0000      0.10320E-01   86.495      0.51600E-02  0.30000
         0.16784E-01   86.495      0.83920E-02  0.80000      0.20141E-01
          121.09      0.11749E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
      5 'DISTR1'            6           1             1            1
               1            5            6            1            0
               0            0            0            0            0
          0.0000      0.20800E-02   85.645      0.10400E-02  0.30000
         0.73280E-02   85.645      0.36640E-02  0.80000      0.87936E-02
          119.90      0.51296E-02   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
      5 'DISTR1'            8           1             1            1
               1            5            8            1            0
               0            0            0            0            0
          0.0000      0.89600E-02   85.958      0.44800E-02  0.30000
         0.11904E-01   85.958      0.59520E-02  0.80000      0.14285E-01
          120.34      0.83328E-02   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
      6 'DISTR1'            7           1             1            1
               1            6            7            1            0
               0            0            0            0            0
          0.0000      0.73600E-02   86.312      0.36800E-02  0.30000
         0.10304E-01   86.312      0.51520E-02  0.80000      0.12365E-01
          120.84      0.72128E-02   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
      6 'DISTR1'           11           1             1            1
               1            6           11            1            0
               0            0            0            0            0
          0.0000      0.65600E-02   85.164      0.32800E-02  0.30000
         0.93120E-02   85.164      0.46560E-02  0.80000      0.11174E-01
          119.23      0.65184E-02   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
      7 'DISTR1'            8           1             1            1
               1            7            8            1            0
               0            0            0            0            0
          0.0000      0.36800E-02   85.073      0.18400E-02  0.30000
         0.10848E-01   85.073      0.54240E-02  0.80000      0.13018E-01
          119.10      0.75936E-02   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
      8 'DISTR1'            9           1             1            1
               1            8            9            1            0
               0            0            0            0            0
          0.0000      0.29040E-01   86.418      0.14520E-01  0.30000
         0.45040E-01   86.418      0.22520E-01  0.80000      0.54048E-01
          120.99      0.31528E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
      9 'DISTR1'           39           1             1            1
               1            9           39            1            0
               0            0            0            0            0
          0.0000      0.20000E-01   87.754      0.10000E-01  0.30000
         0.36000E-01   87.754      0.18000E-01  0.80000      0.43200E-01
          122.86      0.25200E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     10 'DISTR1'           11           1             1            1
               1           10           11            1            0
               0            0            0            0            0
          0.0000      0.34400E-02   84.728      0.17200E-02  0.30000
         0.86880E-02   84.728      0.43440E-02  0.80000      0.10426E-01
          118.62      0.60816E-02   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     10 'DISTR1'           13           1             1            1
               1           10           13            1            0
               0            0            0            0            0
          0.0000      0.34400E-02   84.728      0.17200E-02  0.30000
         0.99040E-02   84.728      0.49520E-02  0.80000      0.11885E-01
          118.62      0.69328E-02   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     13 'DISTR1'           14           1             1            1
               1           13           14            1            0
               0            0            0            0            0
          0.0000      0.80800E-02   84.951      0.40400E-02  0.30000
         0.16336E-01   84.951      0.81680E-02  0.80000      0.19603E-01
          118.93      0.11435E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     14 'DISTR1'           15           1             1            1
               1           14           15            1            0
               0            0            0            0            0
          0.0000      0.17360E-01   85.301      0.86800E-02  0.30000
         0.23376E-01   85.301      0.11688E-01  0.80000      0.28051E-01
          119.42      0.16363E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     15 'DISTR1'           16           1             1            1
               1           15           16            1            0
               0            0            0            0            0
          0.0000      0.75200E-02   84.574      0.37600E-02  0.30000
         0.11296E-01   84.574      0.56480E-02  0.80000      0.13555E-01
          118.40      0.79072E-02   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     16 'DISTR1'           17           1             1            1
               1           16           17            1            0
               0            0            0            0            0
          0.0000      0.71200E-02   85.546      0.35600E-02  0.30000
         0.12368E-01   85.546      0.61840E-02  0.80000      0.14842E-01
          119.76      0.86576E-02   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     16 'DISTR1'           19           1             1            1
               1           16           19            1            0
               0            0            0            0            0
          0.0000      0.15600E-01   85.353      0.78000E-02  0.30000
         0.23400E-01   85.353      0.11700E-01  0.80000      0.28080E-01
          119.49      0.16380E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     16 'DISTR1'           21           1             1            1
               1           16           21            1            0
               0            0            0            0            0
          0.0000      0.10800E-01   86.653      0.54000E-02  0.30000
         0.19760E-01   86.653      0.98800E-02  0.80000      0.23712E-01
          121.31      0.13832E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     16 'DISTR1'           24           1             1            1
               1           16           24            1            0
               0            0            0            0            0
          0.0000      0.47200E-02   87.133      0.23600E-02  0.30000
         0.27120E-01   87.133      0.13560E-01  0.80000      0.32544E-01
          121.99      0.18984E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     17 'DISTR1'           18           1             1            1
               1           17           18            1            0
               0            0            0            0            0
          0.0000      0.65600E-02   85.164      0.32800E-02  0.30000
         0.15072E-01   85.164      0.75360E-02  0.80000      0.18086E-01
          119.23      0.10550E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     17 'DISTR1'           27           1             1            1
               1           17           27            1            0
               0            0            0            0            0
          0.0000      0.13840E-01   85.746      0.69200E-02  0.30000
         0.23248E-01   85.746      0.11624E-01  0.80000      0.27898E-01
          120.04      0.16274E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     21 'DISTR1'           22           1             1            1
               1           21           22            1            0
               0            0            0            0            0
          0.0000      0.11200E-01   86.774      0.56000E-02  0.30000
         0.17344E-01   86.774      0.86720E-02  0.80000      0.20813E-01
          121.48      0.12141E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     22 'DISTR1'           23           1             1            1
               1           22           23            1            0
               0            0            0            0            0
          0.0000      0.76800E-02   86.468      0.38400E-02  0.30000
         0.30080E-01   86.468      0.15040E-01  0.80000      0.36096E-01
          121.06      0.21056E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     23 'DISTR1'           24           1             1            1
               1           23           24            1            0
               0            0            0            0            0
          0.0000      0.28000E-01   86.447      0.14000E-01  0.30000
         0.31776E-01   86.447      0.15888E-01  0.80000      0.38131E-01
          121.03      0.22243E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     25 'DISTR1'           26           1             1            1
               1           25           26            1            0
               0            0            0            0            0
          0.0000      0.25840E-01   84.385      0.12920E-01  0.30000
         0.35248E-01   84.385      0.17624E-01  0.80000      0.42298E-01
          118.14      0.24674E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     26 'DISTR1'           27           1             1            1
               1           26           27            1            0
               0            0            0            0            0
          0.0000      0.11760E-01   84.603      0.58800E-02  0.30000
         0.22832E-01   84.603      0.11416E-01  0.80000      0.27398E-01
          118.44      0.15982E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     26 'DISTR1'           28           1             1            1
               1           26           28            1            0
               0            0            0            0            0
          0.0000      0.37920E-01   84.859      0.18960E-01  0.30000
         0.47584E-01   84.859      0.23792E-01  0.80000      0.57101E-01
          118.80      0.33309E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     26 'DISTR1'           29           1             1            1
               1           26           29            1            0
               0            0            0            0            0
          0.0000      0.50000E-01   84.832      0.25000E-01  0.30000
         0.59664E-01   84.832      0.29832E-01  0.80000      0.71597E-01
          118.76      0.41765E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
     28 'DISTR1'           29           1             1            1
               1           28           29            1            0
               0            0            0            0            0
          0.0000      0.12080E-01   84.746      0.60400E-02  0.30000
         0.52080E-01   84.746      0.26040E-01  0.80000      0.62496E-01
          118.64      0.36456E-01   170.00       1.0000       3.0000
         0.10000E+06   3.0000      0.10000E+06   2.0000       10.000
          90.000       2.0000       10.000       90.000    /
       1   'FRQTPAT'        30       30  '1 '
          46.000       54.000      0.20000      0.60000E-01  /
       2   'FRQTPAT'        31       31  '1 '
          46.000       54.000      0.20000      0.60000E-01  /
       3   'FRQTPAT'        32       32  '1 '
          46.000       54.000      0.20000      0.60000E-01  /
       4   'FRQTPAT'        33       33  '1 '
          46.000       54.000      0.20000      0.60000E-01  /
       5   'FRQTPAT'        34       34  '1 '
          46.000       54.000      0.20000      0.60000E-01  /
       6   'FRQTPAT'        35       35  '1 '
          46.000       54.000      0.20000      0.60000E-01  /
       7   'FRQTPAT'        36       36  '1 '
          46.000       54.000      0.20000      0.60000E-01  /
       8   'FRQTPAT'        37       37  '1 '
          46.000       54.000      0.20000      0.60000E-01  /
       9   'FRQTPAT'        38       38  '1 '
          46.000       54.000      0.20000      0.60000E-01  /
      10   'FRQTPAT'        39       39  '1 '
          46.000       54.000      0.20000      0.60000E-01  /
