
IEEE TF ON VOLTAGE STABILITY BENCHMARK MODELS
TEST SYSTEM DATA - NORDIC SYSTEM

The Saved Case in file Nordic_voltage_collapse_0.cnv was saved on SAT, FEB 27 2016  13:56

The Snapshot at TIME = 165.00038 in file Nordic_voltage_collapse_new.snp was saved on WED, MAR 30 2016  17:52

NUMBER OF ELEMENTS RESTORED:
  CONS STATES   VARS  ICONS CHANNELS
  1608    391    302    314    392

74 diagonal and 97 off-diagonal elements

    PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS(R)E     SUN, AUG 02 2020   9:33
IEEE TF ON VOLTAGE STABILITY BENCHMARK MODELS
TEST SYSTEM DATA - NORDIC SYSTEM

INITIAL CONDITION LOAD FLOW USED 1 ITERATIONS

----------------------------- MACHINE INITIAL CONDITIONS -----------------------------
  BUS# X-- NAME --X BASKV ID  ETERM   EFD    POWER    VARS   P.F.  ANGLE   ID     IQ
 50001 G1          15.000 1  1.0684 1.5299  600.00   58.34 0.9953  25.04 0.3312 0.6227
 50002 G2          15.000 1  1.0565 1.3425  300.00   17.24 0.9984  21.34 0.1584 0.4468
 50003 G3          15.000 1  1.0595 1.4899  550.00   20.92 0.9993  34.65 0.3318 0.6638
 50004 G4          15.000 1  1.0339 1.4114  400.00   30.39 0.9971  29.89 0.2856 0.5802
 50005 G5          15.000 1  1.0294 1.6934  200.00   60.09 0.9577  10.97 0.5222 0.6212
 50006 G6          15.000 1  1.0084 2.7859  360.00  138.57 0.9332 -15.17 0.8689 0.3996
 50007 G7          15.000 1  1.0141 2.7091  180.00   60.42 0.9480 -23.47 0.8417 0.4097
 50008 G8          15.000 1  1.0498 1.8044  750.00  232.59 0.9551   7.32 0.5815 0.6605
 50009 G9          15.000 1  0.9988 1.5397  668.50  201.28 0.9575  19.81 0.4322 0.5494
 50010 G10         15.000 1  1.0157 1.7417  600.00  255.70 0.9199  22.61 0.5646 0.5705
 50011 G11         15.000 1  1.0211 1.6604  250.00   60.73 0.9717  -4.00 0.5250 0.6555
 50012 G12         15.000 1  1.0200 1.7796  310.00   98.34 0.9532  -6.50 0.6210 0.6665
 50013 G13         15.000 1  1.0170 1.4124    0.00   50.12 0.0000 -54.30 0.1643 0.0000
 50014 G14         15.000 1  1.0454 2.9135  630.00  295.86 0.9052  -9.69 0.8646 0.3964
 50015 G15         15.000 1  1.0455 2.7241 1080.00  377.91 0.9439  -8.66 0.8113 0.4166
 50016 G16         15.000 1  1.0531 2.6649  600.00  222.63 0.9375 -22.42 0.7668 0.4070
 50017 G17         15.000 1  1.0092 2.3494  530.00   48.73 0.9958   7.12 0.7552 0.4497
 50018 G18         15.000 1  1.0307 2.5830 1060.00  293.43 0.9638   2.85 0.7826 0.4223
 50019 G19         15.000 1  1.0300 1.5954  300.00  121.24 0.9272  17.93 0.4031 0.4819
 50020 G20         15.000 1  1.0185 1.3365 2137.40  377.39 0.9848  16.14 0.2087 0.4251

INITIAL CONDITIONS CHECK O.K.

Channel output file is "Fault_4032_OLTC.out"

Channel output file is "Fault_4032_OLTC.out"

*** Shunt " 1" at bus 4032 [4032        400.00] (  0.0000,-0.20000E+10) added ***

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 97 off-diagonal elements

Model OLTC1T Circuit From 11 [LOAD 1011   20.000] To 1011 [1011        130.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.8780

Model OLTC1T Circuit From 12 [LOAD 1012   20.000] To 1012 [1012        130.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.9059

Model OLTC1T Circuit From 13 [LOAD 1013   20.000] To 1013 [1013        130.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.9310

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.7086

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.5021

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.7391

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.5228

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.4899

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.5376

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.4115

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.7310

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.4606

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.4666

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.5266

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.5649

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.6359

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.6531

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.6634

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.7669

Model OLTC1T Circuit From 63 [LOAD 4063   20.000] To 4063 [4063        400.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.8400

Model OLTC1T Circuit From 71 [LOAD 4071   20.000] To 4071 [4071        400.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.9485

Model OLTC1T Circuit From 72 [LOAD 4072   20.000] To 4072 [4072        400.00] Cktid "1 " :
- AT TIME    1.000 PICKUP TIMER STARTED. V = 0.9785

Model MAXEX2 Bus 50006 [G6          15.000] Machine "1 " :
AT TIME=   1.00 TIMER ACTIVATED, IFD =   3.18

Model MAXEX2 Bus 50007 [G7          15.000] Machine "1 " :
AT TIME=   1.00 TIMER ACTIVATED, IFD =   3.49

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME=   1.00 TIMER ACTIVATED, IFD =   2.04

Model MAXEX2 Bus 50011 [G11         15.000] Machine "1 " :
AT TIME=   1.00 TIMER ACTIVATED, IFD =   2.20

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=   1.00 TIMER ACTIVATED, IFD =   2.42

Model MAXEX2 Bus 50014 [G14         15.000] Machine "1 " :
AT TIME=   1.00 TIMER ACTIVATED, IFD =   3.71

Model MAXEX2 Bus 50015 [G15         15.000] Machine "1 " :
AT TIME=   1.00 TIMER ACTIVATED, IFD =   3.25

Model MAXEX2 Bus 50016 [G16         15.000] Machine "1 " :
AT TIME=   1.00 TIMER ACTIVATED, IFD =   3.26

Model MAXEX2 Bus 50005 [G5          15.000] Machine "1 " :
AT TIME=   1.02 TIMER ACTIVATED, IFD =   2.00

Model MAXEX2 Bus 50013 [G13         15.000] Machine "1 " :
AT TIME=   1.07 TIMER ACTIVATED, IFD =   3.11

*** Shunt " 1" at bus 4032 [4032        400.00] (  0.0000,-0.20000E+10) deleted ***

*** Status of circuit "1" from 4032 [4032        400.00] to 4044 [4044        400.00] is set to out-of-service ***

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50005 [G5          15.000] Machine "1 " :
AT TIME=   1.10 TIMER RESET, IFD =   1.98

Model MAXEX2 Bus 50013 [G13         15.000] Machine "1 " :
AT TIME=   1.10 TIMER RESET, IFD =   2.64

Model MAXEX2 Bus 50015 [G15         15.000] Machine "1 " :
AT TIME=   1.15 TIMER RESET, IFD =   3.21

Model MAXEX2 Bus 50016 [G16         15.000] Machine "1 " :
AT TIME=   1.15 TIMER RESET, IFD =   3.20

Model MAXEX2 Bus 50006 [G6          15.000] Machine "1 " :
AT TIME=   1.18 TIMER RESET, IFD =   3.12
- AT TIME    1.195 PICKUP TIMER RESET
- AT TIME    1.195 PICKUP TIMER RESET

Model OLTC1T Circuit From 71 [LOAD 4071   20.000] To 4071 [4071        400.00] Cktid "1 " :
- AT TIME    1.200 PICKUP TIMER STARTED. V = 1.0225

Model OLTC1T Circuit From 72 [LOAD 4072   20.000] To 4072 [4072        400.00] Cktid "1 " :
- AT TIME    1.200 PICKUP TIMER STARTED. V = 1.0185
- AT TIME    1.205 PICKUP TIMER RESET

Model MAXEX2 Bus 50007 [G7          15.000] Machine "1 " :
AT TIME=   1.20 TIMER RESET, IFD =   3.10

Model OLTC1T Circuit From 13 [LOAD 1013   20.000] To 1013 [1013        130.00] Cktid "1 " :
- AT TIME    1.210 PICKUP TIMER STARTED. V = 1.0242
- AT TIME    1.215 PICKUP TIMER RESET

Model OLTC1T Circuit From 11 [LOAD 1011   20.000] To 1011 [1011        130.00] Cktid "1 " :
- AT TIME    1.220 PICKUP TIMER STARTED. V = 1.0225
- AT TIME    1.225 PICKUP TIMER RESET

Model OLTC1T Circuit From 12 [LOAD 1012   20.000] To 1012 [1012        130.00] Cktid "1 " :
- AT TIME    1.230 PICKUP TIMER STARTED. V = 1.0205

Model MAXEX2 Bus 50011 [G11         15.000] Machine "1 " :
AT TIME=   1.36 TIMER RESET, IFD =   1.94
- AT TIME    1.515 PICKUP TIMER RESET

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME=   1.51 TIMER RESET, IFD =   1.99

Model OLTC1T Circuit From 63 [LOAD 4063   20.000] To 4063 [4063        400.00] Cktid "1 " :
- AT TIME    1.520 PICKUP TIMER STARTED. V = 1.0292
- AT TIME    1.630 PICKUP TIMER RESET
- AT TIME    1.665 PICKUP TIMER RESET

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME    1.670 PICKUP TIMER STARTED. V = 1.0255

Model MAXEX2 Bus 50011 [G11         15.000] Machine "1 " :
AT TIME=   1.71 TIMER ACTIVATED, IFD =   1.95
- AT TIME    1.720 PICKUP TIMER RESET
- AT TIME    1.735 PICKUP TIMER RESET
- AT TIME    1.740 PICKUP TIMER RESET

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME    1.740 PICKUP TIMER STARTED. V = 1.0294
- AT TIME    1.935 PICKUP TIMER RESET

Model MAXEX2 Bus 50011 [G11         15.000] Machine "1 " :
AT TIME=   1.94 TIMER RESET, IFD =   1.94

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME    2.000 PICKUP TIMER STARTED. V = 0.9897

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements
- AT TIME    2.055 PICKUP TIMER RESET
- AT TIME    2.075 PICKUP TIMER RESET
- AT TIME    2.285 PICKUP TIMER RESET
- AT TIME    2.305 PICKUP TIMER RESET

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME    2.345 PICKUP TIMER STARTED. V = 0.9896
- AT TIME    2.350 PICKUP TIMER RESET

Model OLTC1T Circuit From 11 [LOAD 1011   20.000] To 1011 [1011        130.00] Cktid "1 " :
- AT TIME    2.355 PICKUP TIMER STARTED. V = 1.0100
- AT TIME    2.370 PICKUP TIMER RESET

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME    2.410 PICKUP TIMER STARTED. V = 1.0101

Model OLTC1T Circuit From 63 [LOAD 4063   20.000] To 4063 [4063        400.00] Cktid "1 " :
- AT TIME    2.425 PICKUP TIMER STARTED. V = 1.0103

Model OLTC1T Circuit From 71 [LOAD 4071   20.000] To 4071 [4071        400.00] Cktid "1 " :
- AT TIME    2.450 PICKUP TIMER STARTED. V = 1.0101

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME    2.475 PICKUP TIMER STARTED. V = 1.0104
- AT TIME    2.565 PICKUP TIMER RESET
- AT TIME    2.570 PICKUP TIMER RESET

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME    2.570 PICKUP TIMER STARTED. V = 1.0158

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=   2.60 TIMER RESET, IFD =   1.92

Model OLTC1T Circuit From 72 [LOAD 4072   20.000] To 4072 [4072        400.00] Cktid "1 " :
- AT TIME    2.605 PICKUP TIMER STARTED. V = 1.0101
- AT TIME    2.720 PICKUP TIMER RESET

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME    2.735 PICKUP TIMER STARTED. V = 1.0101

Model MAXEX2 Bus 50014 [G14         15.000] Machine "1 " :
AT TIME=   2.74 TIMER RESET, IFD =   3.21
- AT TIME    2.785 PICKUP TIMER RESET

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME    2.810 PICKUP TIMER STARTED. V = 1.0102
- AT TIME    2.950 PICKUP TIMER RESET
- AT TIME    2.980 PICKUP TIMER RESET

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME    2.980 PICKUP TIMER STARTED. V = 0.9899

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME    2.985 PICKUP TIMER STARTED. V = 1.0201

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME    3.000 PICKUP TIMER STARTED. V = 0.9900

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements
- AT TIME    3.005 PICKUP TIMER RESET

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME    3.010 PICKUP TIMER STARTED. V = 0.9893

Model MAXEX2 Bus 50014 [G14         15.000] Machine "1 " :
AT TIME=   3.17 TIMER ACTIVATED, IFD =   3.22
- AT TIME    3.200 PICKUP TIMER RESET
- AT TIME    3.205 PICKUP TIMER RESET

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME    3.205 PICKUP TIMER STARTED. V = 0.9822
- AT TIME    3.225 PICKUP TIMER RESET
- AT TIME    3.230 PICKUP TIMER RESET

Model OLTC1T Circuit From 63 [LOAD 4063   20.000] To 4063 [4063        400.00] Cktid "1 " :
- AT TIME    3.235 PICKUP TIMER STARTED. V = 0.9856

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME    3.245 PICKUP TIMER STARTED. V = 0.9896
- AT TIME    3.305 PICKUP TIMER RESET

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME    3.310 PICKUP TIMER STARTED. V = 0.9806

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=   3.36 TIMER ACTIVATED, IFD =   1.92
- AT TIME    3.440 PICKUP TIMER RESET

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME    3.445 PICKUP TIMER STARTED. V = 0.9828
- AT TIME    3.550 PICKUP TIMER RESET

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME    3.555 PICKUP TIMER STARTED. V = 0.9751
- AT TIME    3.675 PICKUP TIMER RESET
- AT TIME    3.720 PICKUP TIMER RESET
- AT TIME    3.740 PICKUP TIMER RESET
- AT TIME    3.995 PICKUP TIMER RESET

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements
- AT TIME    4.045 PICKUP TIMER RESET
- AT TIME    4.155 PICKUP TIMER RESET

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=   4.48 TIMER RESET, IFD =   1.92
- AT TIME    4.515 PICKUP TIMER RESET
- AT TIME    4.580 PICKUP TIMER RESET
- AT TIME    4.800 PICKUP TIMER RESET

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME    4.975 PICKUP TIMER STARTED. V = 0.9900

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 71 [LOAD 4071   20.000] To 4071 [4071        400.00] Cktid "1 " :
- AT TIME    5.010 PICKUP TIMER STARTED. V = 1.0100
- AT TIME    5.120 PICKUP TIMER RESET

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME    5.255 PICKUP TIMER STARTED. V = 0.9898

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME    5.335 PICKUP TIMER STARTED. V = 0.9900

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=   5.42 TIMER ACTIVATED, IFD =   1.92

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME    5.420 PICKUP TIMER STARTED. V = 0.9900

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME    5.445 PICKUP TIMER STARTED. V = 0.9899

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements
- AT TIME    6.080 PICKUP TIMER RESET
- AT TIME    6.155 PICKUP TIMER RESET

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=   6.45 TIMER RESET, IFD =   1.92

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME    6.930 PICKUP TIMER STARTED. V = 0.9900
- AT TIME    6.950 PICKUP TIMER RESET

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME    7.140 PICKUP TIMER STARTED. V = 0.9899

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=   7.21 TIMER ACTIVATED, IFD =   1.92
- AT TIME    7.545 PICKUP TIMER RESET

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=   8.55 TIMER RESET, IFD =   1.92

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME    9.115 PICKUP TIMER STARTED. V = 0.9900

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=   9.21 TIMER ACTIVATED, IFD =   1.92
- AT TIME    9.625 PICKUP TIMER RESET

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=  10.60 TIMER RESET, IFD =   1.92
- AT TIME   10.995 PICKUP TIMER RESET

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=  11.18 TIMER ACTIVATED, IFD =   1.92

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   11.275 PICKUP TIMER STARTED. V = 0.9900

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=  12.61 TIMER RESET, IFD =   1.92
- AT TIME   12.900 PICKUP TIMER RESET

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=  13.02 TIMER ACTIVATED, IFD =   1.92

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   13.205 PICKUP TIMER STARTED. V = 0.9900

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=  14.69 TIMER RESET, IFD =   1.92

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=  14.90 TIMER ACTIVATED, IFD =   1.92
- AT TIME   14.990 PICKUP TIMER RESET

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   15.160 PICKUP TIMER STARTED. V = 0.9900

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements
- AT TIME   16.975 PICKUP TIMER RESET

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   17.125 PICKUP TIMER STARTED. V = 0.9900

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME   22.799 PICKUP TIMER STARTED. V = 0.9900

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=  28.53 TIMER RESET, IFD =   1.92

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=  28.98 TIMER ACTIVATED, IFD =   1.92

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=  30.03 TIMER RESET, IFD =   1.92

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   31.413 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   31.413 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   31.413 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   31.513 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   31.513 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   31.513 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   31.763 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   31.763 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   31.763 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   31.773 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   31.773 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   31.773 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   32.413 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   32.413 TAP RATIO CHANGED FROM 0.99000 TO  0.98000

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=  32.42 TIMER ACTIVATED, IFD =   1.92

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   32.513 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   32.513 TAP RATIO CHANGED FROM 1.00000 TO  0.99000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME   32.513 PICKUP TIMER STARTED. V = 0.9900

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   32.608 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   32.608 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   32.608 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   32.758 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   32.758 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   32.758 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   32.763 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   32.763 TAP RATIO CHANGED FROM 1.00000 TO  0.99000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   32.773 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   32.773 TAP RATIO CHANGED FROM 1.01000 TO  1.00000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   32.828 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   32.828 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   32.828 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   33.533 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   33.533 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   33.533 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   33.608 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   33.608 TAP RATIO CHANGED FROM 1.03000 TO  1.02000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   33.728 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   33.728 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   33.728 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   33.758 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   33.758 TAP RATIO CHANGED FROM 1.04000 TO  1.03000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   33.783 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   33.783 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   33.783 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   33.828 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   33.828 TAP RATIO CHANGED FROM 1.03000 TO  1.02000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   34.533 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   34.533 TAP RATIO CHANGED FROM 1.02000 TO  1.01000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   34.728 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   34.728 TAP RATIO CHANGED FROM 1.02000 TO  1.01000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME   34.728 PICKUP TIMER STARTED. V = 0.9899

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   34.783 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   34.783 TAP RATIO CHANGED FROM 1.04000 TO  1.03000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   35.928 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   35.928 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   35.928 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   36.929 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   36.929 TAP RATIO CHANGED FROM 1.05000 TO  1.04000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   37.419 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   37.419 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   37.419 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   38.419 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   38.419 TAP RATIO CHANGED FROM 1.01000 TO  1.00000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   40.775 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   40.775 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   41.415 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   41.415 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   41.760 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   41.760 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   41.775 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   41.775 TAP RATIO CHANGED FROM 1.00000 TO  0.99000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   41.785 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   41.785 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   42.415 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   42.415 TAP RATIO CHANGED FROM 0.98000 TO  0.97000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   42.515 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   42.515 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   42.610 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   42.610 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   42.760 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   42.760 TAP RATIO CHANGED FROM 1.03000 TO  1.02000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   42.785 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   42.785 TAP RATIO CHANGED FROM 1.03000 TO  1.02000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   42.830 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   42.830 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   43.515 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   43.515 TAP RATIO CHANGED FROM 0.99000 TO  0.98000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   43.610 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   43.610 TAP RATIO CHANGED FROM 1.02000 TO  1.01000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   43.765 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   43.765 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   43.830 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   43.830 TAP RATIO CHANGED FROM 1.02000 TO  1.01000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 63 [LOAD 4063   20.000] To 4063 [4063        400.00] Cktid "1 " :
- AT TIME   43.835 PICKUP TIMER STARTED. V = 0.9900

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements
- AT TIME   44.270 PICKUP TIMER RESET

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   44.535 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   44.535 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   44.765 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   44.765 TAP RATIO CHANGED FROM 0.99000 TO  0.98000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 63 [LOAD 4063   20.000] To 4063 [4063        400.00] Cktid "1 " :
- AT TIME   44.765 PICKUP TIMER STARTED. V = 0.9899

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   44.930 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   44.930 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   45.536 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   45.536 TAP RATIO CHANGED FROM 1.01000 TO  1.00000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   45.731 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   45.731 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   45.931 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   45.931 TAP RATIO CHANGED FROM 1.04000 TO  1.03000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50007 [G7          15.000] Machine "1 " :
AT TIME=  46.49 TIMER ACTIVATED, IFD =   3.10

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   46.731 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   46.731 TAP RATIO CHANGED FROM 1.01000 TO  1.00000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   49.421 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   49.421 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   49.491 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   49.491 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   49.491 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   49.776 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   49.776 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   49.786 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   49.786 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   50.422 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   50.422 TAP RATIO CHANGED FROM 1.00000 TO  0.99000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   50.492 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   50.492 TAP RATIO CHANGED FROM 1.04000 TO  1.03000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   50.762 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   50.762 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   50.777 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   50.777 TAP RATIO CHANGED FROM 0.99000 TO  0.98000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   50.787 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   50.787 TAP RATIO CHANGED FROM 1.02000 TO  1.01000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   51.417 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   51.417 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   51.762 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   51.762 TAP RATIO CHANGED FROM 1.02000 TO  1.01000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   52.417 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   52.417 TAP RATIO CHANGED FROM 0.97000 TO  0.96000

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50012 [G12         15.000] Machine "1 " :
AT TIME=  52.43 TIMER TIMED OUT, LIMITER APPLIED

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME   52.517 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME   52.517 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME   52.517 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   52.612 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   52.612 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   52.832 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   52.832 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   53.517 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   53.517 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME   53.517 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME   53.517 TAP RATIO CHANGED FROM 1.04000 TO  1.03000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   53.612 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   53.612 TAP RATIO CHANGED FROM 1.01000 TO  1.00000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   53.832 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   53.832 TAP RATIO CHANGED FROM 1.01000 TO  1.00000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   54.517 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   54.517 TAP RATIO CHANGED FROM 0.98000 TO  0.97000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   55.538 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   55.538 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   55.768 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   55.768 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   56.538 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   56.538 TAP RATIO CHANGED FROM 1.00000 TO  0.99000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   56.768 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   56.768 TAP RATIO CHANGED FROM 0.98000 TO  0.97000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   57.733 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   57.733 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   58.733 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   58.733 TAP RATIO CHANGED FROM 1.00000 TO  0.99000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   58.778 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   58.778 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50011 [G11         15.000] Machine "1 " :
AT TIME=  59.59 TIMER ACTIVATED, IFD =   1.95

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   59.764 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   59.764 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   59.779 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   59.779 TAP RATIO CHANGED FROM 0.98000 TO  0.97000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   60.494 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   60.494 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   60.599 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   60.599 TAP CHANGER TIMER STARTED

Model MAXEX2 Bus 50011 [G11         15.000] Machine "1 " :
AT TIME=  60.74 TIMER RESET, IFD =   1.95

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   60.764 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   60.764 TAP RATIO CHANGED FROM 1.01000 TO  1.00000

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50011 [G11         15.000] Machine "1 " :
AT TIME=  60.76 TIMER ACTIVATED, IFD =   1.95

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   61.419 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   61.419 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   61.424 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   61.424 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   61.494 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   61.494 TAP RATIO CHANGED FROM 1.03000 TO  1.02000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   61.599 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   61.599 TAP RATIO CHANGED FROM 1.03000 TO  1.02000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME   62.079 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME   62.079 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME   62.079 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   62.419 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   62.419 TAP RATIO CHANGED FROM 0.96000 TO  0.95000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   62.424 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   62.424 TAP RATIO CHANGED FROM 0.99000 TO  0.98000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   62.614 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   62.614 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME   63.079 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME   63.079 TAP RATIO CHANGED FROM 1.00000 TO  0.99000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 12 [LOAD 1012   20.000] To 1012 [1012        130.00] Cktid "1 " :
- AT TIME   63.489 PICKUP TIMER STARTED. V = 0.9900

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   63.614 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   63.614 TAP RATIO CHANGED FROM 1.00000 TO  0.99000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME   63.734 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME   63.734 TAP CHANGER TIMER STARTED

Model MAXEX2 Bus 50014 [G14         15.000] Machine "1 " :
AT TIME=  63.77 TIMER TIMED OUT, LIMITER APPLIED

Model OLTC1T Circuit From 13 [LOAD 1013   20.000] To 1013 [1013        130.00] Cktid "1 " :
- AT TIME   63.984 PICKUP TIMER STARTED. V = 0.9900

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 11 [LOAD 1011   20.000] To 1011 [1011        130.00] Cktid "1 " :
- AT TIME   64.014 PICKUP TIMER STARTED. V = 0.9900
- AT TIME   64.399 PICKUP TIMER RESET
- AT TIME   64.494 PICKUP TIMER RESET

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   64.519 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   64.519 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME   64.734 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME   64.734 TAP RATIO CHANGED FROM 1.03000 TO  1.02000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements
- AT TIME   65.089 PICKUP TIMER RESET

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME   65.399 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME   65.399 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME   65.399 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   65.519 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   65.519 TAP RATIO CHANGED FROM 0.97000 TO  0.96000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME   66.398 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME   66.398 TAP RATIO CHANGED FROM 1.06000 TO  1.05000

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50007 [G7          15.000] Machine "1 " :
AT TIME=  66.49 TIMER TIMED OUT, LIMITER APPLIED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   66.538 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   66.538 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   67.133 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   67.133 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   67.538 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   67.538 TAP RATIO CHANGED FROM 0.99000 TO  0.98000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   67.767 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   67.767 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   67.777 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   67.777 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   68.132 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   68.132 TAP RATIO CHANGED FROM 1.00000 TO  0.99000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   68.762 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   68.762 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   68.767 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   68.767 TAP RATIO CHANGED FROM 0.97000 TO  0.96000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   68.777 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   68.777 TAP RATIO CHANGED FROM 0.97000 TO  0.96000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   69.731 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   69.731 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   69.761 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   69.761 TAP RATIO CHANGED FROM 1.00000 TO  0.99000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME   70.711 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME   70.711 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   70.731 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   70.731 TAP RATIO CHANGED FROM 0.99000 TO  0.98000

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50015 [G15         15.000] Machine "1 " :
AT TIME=  70.75 TIMER ACTIVATED, IFD =   3.21

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   71.420 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   71.420 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME   71.710 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME   71.710 TAP RATIO CHANGED FROM 0.99000 TO  0.98000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   72.325 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   72.325 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   72.420 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   72.420 TAP RATIO CHANGED FROM 0.95000 TO  0.94000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   72.615 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   72.615 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   73.324 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   73.324 TAP RATIO CHANGED FROM 1.02000 TO  1.01000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   73.424 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   73.424 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   73.614 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   73.614 TAP RATIO CHANGED FROM 0.99000 TO  0.98000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   74.424 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   74.424 TAP RATIO CHANGED FROM 0.98000 TO  0.97000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   75.518 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   75.518 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   76.518 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   76.518 TAP RATIO CHANGED FROM 0.96000 TO  0.95000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   76.777 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   76.777 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   77.072 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   77.072 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   77.537 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   77.537 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   77.762 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   77.762 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   77.777 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   77.777 TAP RATIO CHANGED FROM 0.96000 TO  0.95000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   78.072 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   78.072 TAP RATIO CHANGED FROM 1.01000 TO  1.00000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   78.536 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   78.536 TAP RATIO CHANGED FROM 0.98000 TO  0.97000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   78.761 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   78.761 TAP RATIO CHANGED FROM 0.99000 TO  0.98000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   78.791 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   78.791 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   79.766 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   79.766 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   79.791 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   79.791 TAP RATIO CHANGED FROM 1.02000 TO  1.01000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50011 [G11         15.000] Machine "1 " :
AT TIME=  80.76 TIMER TIMED OUT, LIMITER APPLIED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   80.765 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   80.765 TAP RATIO CHANGED FROM 0.96000 TO  0.95000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50016 [G16         15.000] Machine "1 " :
AT TIME=  81.15 TIMER ACTIVATED, IFD =   3.21

Model OLTC1T Circuit From 63 [LOAD 4063   20.000] To 4063 [4063        400.00] Cktid "1 " :
- AT TIME   81.390 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 63 [LOAD 4063   20.000] To 4063 [4063        400.00] Cktid "1 " :
- AT TIME   81.390 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 63 [LOAD 4063   20.000] To 4063 [4063        400.00] Cktid "1 " :
- AT TIME   81.390 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   81.420 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   81.420 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   81.730 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   81.730 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 63 [LOAD 4063   20.000] To 4063 [4063        400.00] Cktid "1 " :
- AT TIME   82.389 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 63 [LOAD 4063   20.000] To 4063 [4063        400.00] Cktid "1 " :
- AT TIME   82.389 TAP RATIO CHANGED FROM 1.03000 TO  1.02000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   82.419 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   82.419 TAP RATIO CHANGED FROM 0.94000 TO  0.93000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   82.614 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   82.614 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   82.729 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   82.729 TAP RATIO CHANGED FROM 0.98000 TO  0.97000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   83.614 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   83.614 TAP RATIO CHANGED FROM 0.98000 TO  0.97000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   85.073 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   85.073 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   85.423 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   85.423 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   85.777 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   85.777 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   86.072 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   86.072 TAP RATIO CHANGED FROM 1.00000 TO  0.99000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   86.422 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   86.422 TAP RATIO CHANGED FROM 0.97000 TO  0.96000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   86.517 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   86.517 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   86.762 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   86.762 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   86.777 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   86.777 TAP RATIO CHANGED FROM 0.95000 TO  0.94000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   87.517 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   87.517 TAP RATIO CHANGED FROM 0.95000 TO  0.94000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   87.761 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   87.761 TAP RATIO CHANGED FROM 0.98000 TO  0.97000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 11 [LOAD 1011   20.000] To 1011 [1011        130.00] Cktid "1 " :
- AT TIME   87.761 PICKUP TIMER STARTED. V = 0.9899

Model MAXEX2 Bus 50006 [G6          15.000] Machine "1 " :
AT TIME=  87.77 TIMER ACTIVATED, IFD =   3.12

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   88.536 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   88.536 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   89.111 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   89.111 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   89.535 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   89.535 TAP RATIO CHANGED FROM 0.97000 TO  0.96000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 12 [LOAD 1012   20.000] To 1012 [1012        130.00] Cktid "1 " :
- AT TIME   89.900 PICKUP TIMER STARTED. V = 0.9900

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   90.035 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   90.035 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   90.110 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   90.110 TAP RATIO CHANGED FROM 1.01000 TO  1.00000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   91.035 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME   91.035 TAP RATIO CHANGED FROM 0.99000 TO  0.98000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME   91.125 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME   91.125 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   91.419 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   91.419 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   91.764 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   91.764 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME   92.124 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME   92.124 TAP RATIO CHANGED FROM 1.05000 TO  1.04000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   92.419 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME   92.419 TAP RATIO CHANGED FROM 0.93000 TO  0.92000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   92.614 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   92.614 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   92.764 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME   92.764 TAP RATIO CHANGED FROM 0.95000 TO  0.94000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   93.073 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   93.073 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   93.613 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME   93.613 TAP RATIO CHANGED FROM 0.97000 TO  0.96000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   93.728 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   93.728 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   94.073 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME   94.073 TAP RATIO CHANGED FROM 0.99000 TO  0.98000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   94.728 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME   94.728 TAP RATIO CHANGED FROM 0.97000 TO  0.96000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   94.778 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   94.778 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   95.762 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   95.762 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   95.777 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME   95.777 TAP RATIO CHANGED FROM 0.94000 TO  0.93000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   96.761 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME   96.761 TAP RATIO CHANGED FROM 0.97000 TO  0.96000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   97.421 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   97.421 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   97.516 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   97.516 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   97.791 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   97.791 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   98.421 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME   98.421 TAP RATIO CHANGED FROM 0.96000 TO  0.95000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   98.515 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME   98.515 TAP RATIO CHANGED FROM 0.94000 TO  0.93000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   98.790 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME   98.790 TAP RATIO CHANGED FROM 1.01000 TO  1.00000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 13 [LOAD 1013   20.000] To 1013 [1013        130.00] Cktid "1 " :
- AT TIME   98.995 PICKUP TIMER STARTED. V = 0.9900

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   99.405 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME   99.405 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   99.535 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME   99.535 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME  100.035 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME  100.035 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  100.404 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  100.404 TAP RATIO CHANGED FROM 1.00000 TO  0.99000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  100.534 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  100.534 TAP RATIO CHANGED FROM 0.96000 TO  0.95000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME  101.034 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME  101.034 TAP RATIO CHANGED FROM 0.98000 TO  0.97000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  101.419 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  101.419 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  102.418 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  102.418 TAP RATIO CHANGED FROM 0.92000 TO  0.91000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  102.613 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  102.613 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  103.613 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  103.613 TAP RATIO CHANGED FROM 0.96000 TO  0.95000

Model MAXEX2 Bus 50005 [G5          15.000] Machine "1 " :
AT TIME= 103.61 TIMER ACTIVATED, IFD =   1.99

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  103.763 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  103.763 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  103.778 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  103.778 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  104.762 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  104.762 TAP RATIO CHANGED FROM 0.94000 TO  0.93000

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  104.762 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  104.762 TAP CHANGER TIMER STARTED

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  104.777 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  104.777 TAP RATIO CHANGED FROM 0.93000 TO  0.92000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  105.727 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  105.727 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  105.762 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  105.762 TAP RATIO CHANGED FROM 0.96000 TO  0.95000

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 105.85 TIMER ACTIVATED, IFD =   1.99

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  106.726 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  106.726 TAP RATIO CHANGED FROM 0.96000 TO  0.95000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  107.361 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  107.361 TAP CHANGER TIMER STARTED

Model MAXEX2 Bus 50006 [G6          15.000] Machine "1 " :
AT TIME= 107.76 TIMER TIMED OUT, LIMITER APPLIED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  108.360 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  108.360 TAP RATIO CHANGED FROM 0.98000 TO  0.97000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  108.515 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  108.515 TAP CHANGER TIMER STARTED

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 108.71 TIMER RESET, IFD =   1.99

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50005 [G5          15.000] Machine "1 " :
AT TIME= 109.04 TIMER RESET, IFD =   1.99

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME  109.420 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME  109.420 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  109.514 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  109.514 TAP RATIO CHANGED FROM 0.93000 TO  0.92000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50005 [G5          15.000] Machine "1 " :
AT TIME= 110.01 TIMER ACTIVATED, IFD =   1.99

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 110.17 TIMER ACTIVATED, IFD =   1.99

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME  110.419 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME  110.419 TAP RATIO CHANGED FROM 0.95000 TO  0.94000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  110.534 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  110.534 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 111.09 TIMER RESET, IFD =   1.99

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  111.124 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  111.124 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  111.418 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  111.418 TAP CHANGER TIMER STARTED

Model MAXEX2 Bus 50005 [G5          15.000] Machine "1 " :
AT TIME= 111.42 TIMER RESET, IFD =   1.99

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  111.533 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  111.533 TAP RATIO CHANGED FROM 0.95000 TO  0.94000

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50005 [G5          15.000] Machine "1 " :
AT TIME= 111.88 TIMER ACTIVATED, IFD =   1.99

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  112.123 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  112.123 TAP RATIO CHANGED FROM 0.98000 TO  0.97000

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 112.12 TIMER ACTIVATED, IFD =   1.99

74 diagonal and 96 off-diagonal elements
- AT TIME  112.393 PICKUP TIMER RESET

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  112.418 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  112.418 TAP RATIO CHANGED FROM 0.91000 TO  0.90000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 63 [LOAD 4063   20.000] To 4063 [4063        400.00] Cktid "1 " :
- AT TIME  112.418 PICKUP TIMER STARTED. V = 0.9899

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  112.613 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  112.613 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  112.778 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  112.778 TAP CHANGER TIMER STARTED
- AT TIME  112.838 PICKUP TIMER RESET

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  113.612 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  113.612 TAP RATIO CHANGED FROM 0.95000 TO  0.94000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  113.762 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  113.762 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  113.777 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  113.777 TAP RATIO CHANGED FROM 0.92000 TO  0.91000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  114.762 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  114.762 TAP RATIO CHANGED FROM 0.95000 TO  0.94000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 63 [LOAD 4063   20.000] To 4063 [4063        400.00] Cktid "1 " :
- AT TIME  114.787 PICKUP TIMER STARTED. V = 0.9900

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements
- AT TIME  115.241 PICKUP TIMER RESET

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME  115.311 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME  115.311 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  115.361 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  115.361 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  115.761 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  115.761 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME  116.311 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME  116.311 TAP RATIO CHANGED FROM 1.02000 TO  1.01000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 63 [LOAD 4063   20.000] To 4063 [4063        400.00] Cktid "1 " :
- AT TIME  116.311 PICKUP TIMER STARTED. V = 0.9899

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  116.361 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  116.361 TAP RATIO CHANGED FROM 0.97000 TO  0.96000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  116.760 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  116.760 TAP RATIO CHANGED FROM 0.93000 TO  0.92000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 11 [LOAD 1011   20.000] To 1011 [1011        130.00] Cktid "1 " :
- AT TIME  117.420 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 11 [LOAD 1011   20.000] To 1011 [1011        130.00] Cktid "1 " :
- AT TIME  117.420 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 11 [LOAD 1011   20.000] To 1011 [1011        130.00] Cktid "1 " :
- AT TIME  117.420 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  117.725 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  117.725 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 11 [LOAD 1011   20.000] To 1011 [1011        130.00] Cktid "1 " :
- AT TIME  118.420 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 11 [LOAD 1011   20.000] To 1011 [1011        130.00] Cktid "1 " :
- AT TIME  118.420 TAP RATIO CHANGED FROM 1.04000 TO  1.03000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  118.724 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  118.724 TAP RATIO CHANGED FROM 0.95000 TO  0.94000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  119.514 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  119.514 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 12 [LOAD 1012   20.000] To 1012 [1012        130.00] Cktid "1 " :
- AT TIME  119.554 PICKUP TIMER TIMED OUT

Model OLTC1T Circuit From 12 [LOAD 1012   20.000] To 1012 [1012        130.00] Cktid "1 " :
- AT TIME  119.554 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 12 [LOAD 1012   20.000] To 1012 [1012        130.00] Cktid "1 " :
- AT TIME  119.554 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  120.513 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  120.513 TAP RATIO CHANGED FROM 0.92000 TO  0.91000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 12 [LOAD 1012   20.000] To 1012 [1012        130.00] Cktid "1 " :
- AT TIME  120.553 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 12 [LOAD 1012   20.000] To 1012 [1012        130.00] Cktid "1 " :
- AT TIME  120.553 TAP RATIO CHANGED FROM 1.05000 TO  1.04000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  121.418 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  121.418 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME  121.418 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME  121.418 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  121.533 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  121.533 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  121.778 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  121.778 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  121.993 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  121.993 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  122.417 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  122.417 TAP RATIO CHANGED FROM 0.90000 TO  0.89000

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME  122.417 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME  122.417 TAP RATIO CHANGED FROM 0.94000 TO  0.93000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  122.532 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  122.532 TAP RATIO CHANGED FROM 0.94000 TO  0.93000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  122.612 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  122.612 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME  122.717 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME  122.717 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  122.762 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  122.762 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  122.777 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  122.777 TAP RATIO CHANGED FROM 0.91000 TO  0.90000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  122.992 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  122.992 TAP RATIO CHANGED FROM 0.99000 TO  0.98000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  123.362 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  123.362 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  123.612 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  123.612 TAP RATIO CHANGED FROM 0.94000 TO  0.93000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME  123.717 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME  123.717 TAP RATIO CHANGED FROM 1.00000 TO  0.99000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  123.762 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  123.762 TAP RATIO CHANGED FROM 0.94000 TO  0.93000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  124.361 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  124.361 TAP RATIO CHANGED FROM 0.96000 TO  0.95000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME  126.190 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME  126.190 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME  126.310 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME  126.310 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME  127.190 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME  127.190 TAP RATIO CHANGED FROM 0.97000 TO  0.96000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME  127.310 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME  127.310 TAP RATIO CHANGED FROM 1.01000 TO  1.00000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  127.759 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  127.759 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50013 [G13         15.000] Machine "1 " :
AT TIME= 128.02 TIMER ACTIVATED, IFD =   3.10

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  128.760 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  128.760 TAP RATIO CHANGED FROM 0.92000 TO  0.91000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME  129.526 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME  129.526 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  129.726 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  129.726 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  130.512 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  130.512 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME  130.527 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME  130.527 TAP RATIO CHANGED FROM 1.04000 TO  1.03000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  130.727 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  130.727 TAP RATIO CHANGED FROM 0.94000 TO  0.93000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  130.777 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  130.777 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  130.992 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  130.992 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  131.363 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  131.363 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  131.418 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  131.418 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  131.513 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  131.513 TAP RATIO CHANGED FROM 0.91000 TO  0.90000

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50015 [G15         15.000] Machine "1 " :
AT TIME= 131.66 TIMER TIMED OUT, LIMITER APPLIED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  131.763 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  131.763 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  131.778 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  131.778 TAP RATIO CHANGED FROM 0.90000 TO  0.89000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  131.993 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  131.993 TAP RATIO CHANGED FROM 0.98000 TO  0.97000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  132.364 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  132.364 TAP RATIO CHANGED FROM 0.95000 TO  0.94000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  132.419 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  132.419 TAP RATIO CHANGED FROM 0.89000 TO  0.88000

Model OLTC1T Circuit From 4 [LOAD 1044   20.000] To 1044 [1044        130.00] Cktid "1 " :
- AT TIME  132.419 TAP RATIO AT LIMIT--TIMERS RESET

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  132.534 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  132.534 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  132.614 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  132.614 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  132.689 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  132.689 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  132.764 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 41 [LOAD 4041   20.000] To 4041 [4041        400.00] Cktid "1 " :
- AT TIME  132.764 TAP RATIO CHANGED FROM 0.93000 TO  0.92000

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50005 [G5          15.000] Machine "1 " :
AT TIME= 132.86 TIMER RESET, IFD =   1.99

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 71 [LOAD 4071   20.000] To 4071 [4071        400.00] Cktid "1 " :
- AT TIME  133.375 PICKUP TIMER STARTED. V = 1.0100

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  133.535 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  133.535 TAP RATIO CHANGED FROM 0.93000 TO  0.92000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  133.615 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  133.615 TAP RATIO CHANGED FROM 0.93000 TO  0.92000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  133.690 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  133.690 TAP RATIO CHANGED FROM 0.97000 TO  0.96000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50005 [G5          15.000] Machine "1 " :
AT TIME= 134.08 TIMER ACTIVATED, IFD =   1.99
- AT TIME  134.110 PICKUP TIMER RESET

Model OLTC1T Circuit From 71 [LOAD 4071   20.000] To 4071 [4071        400.00] Cktid "1 " :
- AT TIME  134.571 PICKUP TIMER STARTED. V = 1.0100

Model MAXEX2 Bus 50005 [G5          15.000] Machine "1 " :
AT TIME= 134.76 TIMER RESET, IFD =   1.99

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 135.35 TIMER RESET, IFD =   1.99

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 135.79 TIMER ACTIVATED, IFD =   1.99

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 137.15 TIMER RESET, IFD =   1.99

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 138.53 TIMER ACTIVATED, IFD =   1.99
- AT TIME  138.540 PICKUP TIMER RESET

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 138.76 TIMER RESET, IFD =   1.99

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  139.365 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  139.365 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  139.761 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  139.761 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  139.776 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  139.776 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  139.991 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  139.991 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50016 [G16         15.000] Machine "1 " :
AT TIME= 140.02 TIMER TIMED OUT, LIMITER APPLIED

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  140.366 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  140.366 TAP RATIO CHANGED FROM 0.94000 TO  0.93000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  140.692 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  140.692 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  140.762 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  140.762 TAP RATIO CHANGED FROM 0.91000 TO  0.90000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  140.777 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  140.777 TAP RATIO CHANGED FROM 0.89000 TO  0.88000

Model OLTC1T Circuit From 3 [LOAD 1043   20.000] To 1043 [1043        130.00] Cktid "1 " :
- AT TIME  140.777 TAP RATIO AT LIMIT--TIMERS RESET

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 71 [LOAD 4071   20.000] To 4071 [4071        400.00] Cktid "1 " :
- AT TIME  140.812 PICKUP TIMER STARTED. V = 1.0100

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  140.992 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  140.992 TAP RATIO CHANGED FROM 0.97000 TO  0.96000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50013 [G13         15.000] Machine "1 " :
AT TIME= 141.18 TIMER RESET, IFD =   3.10

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  141.512 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  141.512 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 72 [LOAD 4072   20.000] To 4072 [4072        400.00] Cktid "1 " :
- AT TIME  141.623 PICKUP TIMER STARTED. V = 1.0100

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  141.693 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  141.693 TAP RATIO CHANGED FROM 0.96000 TO  0.95000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  141.728 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  141.728 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements
- AT TIME  142.368 PICKUP TIMER RESET

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  142.513 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  142.513 TAP RATIO CHANGED FROM 0.90000 TO  0.89000

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50013 [G13         15.000] Machine "1 " :
AT TIME= 142.55 TIMER ACTIVATED, IFD =   3.10

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  142.614 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  142.614 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  142.729 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  142.729 TAP RATIO CHANGED FROM 0.93000 TO  0.92000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50013 [G13         15.000] Machine "1 " :
AT TIME= 143.10 TIMER RESET, IFD =   3.10

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  143.534 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  143.534 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  143.615 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  143.615 TAP RATIO CHANGED FROM 0.92000 TO  0.91000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  144.535 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  144.535 TAP RATIO CHANGED FROM 0.92000 TO  0.91000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  147.368 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  147.368 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements
- AT TIME  148.114 PICKUP TIMER RESET

Model OLTC1T Circuit From 11 [LOAD 1011   20.000] To 1011 [1011        130.00] Cktid "1 " :
- AT TIME  148.119 PICKUP TIMER STARTED. V = 1.0180

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  148.369 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  148.369 TAP RATIO CHANGED FROM 0.93000 TO  0.92000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  148.694 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  148.694 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  148.990 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  148.990 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements
- AT TIME  149.155 PICKUP TIMER RESET

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  149.695 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  149.695 TAP RATIO CHANGED FROM 0.95000 TO  0.94000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  149.991 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  149.991 TAP RATIO CHANGED FROM 0.96000 TO  0.95000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements
- AT TIME  150.251 PICKUP TIMER RESET

Model OLTC1T Circuit From 12 [LOAD 1012   20.000] To 1012 [1012        130.00] Cktid "1 " :
- AT TIME  150.256 PICKUP TIMER STARTED. V = 1.0129

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  151.762 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  151.762 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 63 [LOAD 4063   20.000] To 4063 [4063        400.00] Cktid "1 " :
- AT TIME  152.153 PICKUP TIMER STARTED. V = 0.9900

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  152.513 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  152.513 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  152.613 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  152.613 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  152.763 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  152.763 TAP RATIO CHANGED FROM 0.90000 TO  0.89000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  153.514 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  153.514 TAP RATIO CHANGED FROM 0.89000 TO  0.88000

Model OLTC1T Circuit From 5 [LOAD 1043   20.000] To 1045 [1045        130.00] Cktid "1 " :
- AT TIME  153.514 TAP RATIO AT LIMIT--TIMERS RESET

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  153.614 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  153.614 TAP RATIO CHANGED FROM 0.91000 TO  0.90000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  153.729 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  153.729 TAP CHANGER TIMER STARTED
- AT TIME  153.945 PICKUP TIMER RESET

Model OLTC1T Circuit From 22 [LOAD 1022   20.000] To 1022 [1022        130.00] Cktid "1 " :
- AT TIME  153.950 PICKUP TIMER STARTED. V = 1.0369

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  154.535 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  154.535 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  154.730 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 46 [LOAD 4046   20.000] To 4046 [4046        400.00] Cktid "1 " :
- AT TIME  154.730 TAP RATIO CHANGED FROM 0.92000 TO  0.91000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  155.371 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  155.371 TAP CHANGER TIMER STARTED

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  155.536 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 43 [LOAD 4043   20.000] To 4043 [4043        400.00] Cktid "1 " :
- AT TIME  155.536 TAP RATIO CHANGED FROM 0.91000 TO  0.90000

74 diagonal and 96 off-diagonal elements
- AT TIME  155.776 PICKUP TIMER RESET

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  156.372 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  156.372 TAP RATIO CHANGED FROM 0.92000 TO  0.91000

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  156.697 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  156.697 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  157.698 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 47 [LOAD 4047   20.000] To 4047 [4047        400.00] Cktid "1 " :
- AT TIME  157.698 TAP RATIO CHANGED FROM 0.94000 TO  0.93000

74 diagonal and 96 off-diagonal elements
- AT TIME  157.893 PICKUP TIMER RESET

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  157.989 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  157.989 TAP CHANGER TIMER STARTED

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  158.990 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 51 [LOAD 4051   20.000] To 4051 [4051        400.00] Cktid "1 " :
- AT TIME  158.990 TAP RATIO CHANGED FROM 0.95000 TO  0.94000

74 diagonal and 96 off-diagonal elements

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 71 [LOAD 4071   20.000] To 4071 [4071        400.00] Cktid "1 " :
- AT TIME  159.140 PICKUP TIMER STARTED. V = 1.0100
- AT TIME  159.195 PICKUP TIMER RESET

Model OLTC1T Circuit From 62 [LOAD 4062   20.000] To 4062 [4062        400.00] Cktid "1 " :
- AT TIME  159.455 PICKUP TIMER STARTED. V = 0.9900

Model OLTC1T Circuit From 61 [LOAD 4061   20.000] To 4061 [4061        400.00] Cktid "1 " :
- AT TIME  159.505 PICKUP TIMER STARTED. V = 0.9900

Model MAXEX2 Bus 50013 [G13         15.000] Machine "1 " :
AT TIME= 159.68 TIMER ACTIVATED, IFD =   3.10


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50006 G6          15.000     1042 1042        130.00   1      92.9    115.4   0.2054



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50006 G6          15.000     1042 1042        130.00   1      87.4    116.3   0.2022



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -81.9     75.7   0.1634
 50006 G6          15.000     1042 1042        130.00   1      81.9    117.1   0.1993



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -76.4     73.6   0.1559
 50006 G6          15.000     1042 1042        130.00   1      76.4    118.0   0.1967



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -71.0     71.4   0.1484
 50006 G6          15.000     1042 1042        130.00   1      71.0    118.8   0.1943



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -65.5     69.1   0.1409
 50006 G6          15.000     1042 1042        130.00   1      65.5    119.7   0.1923



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -60.1     66.7   0.1334
 50006 G6          15.000     1042 1042        130.00   1      60.1    120.5   0.1906



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -54.7     64.2   0.1259
 50006 G6          15.000     1042 1042        130.00   1      54.7    121.4   0.1892



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -49.3     61.7   0.1184
 50006 G6          15.000     1042 1042        130.00   1      49.3    122.3   0.1882



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -44.0     59.0   0.1109
 50006 G6          15.000     1042 1042        130.00   1      44.0    123.1   0.1876



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -38.8     56.3   0.1036
 50006 G6          15.000     1042 1042        130.00   1      38.8    124.0   0.1874



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -33.7     53.5   0.0963
 50006 G6          15.000     1042 1042        130.00   1      33.7    124.8   0.1875



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -28.7     50.6   0.0891
 50006 G6          15.000     1042 1042        130.00   1      28.7    125.7   0.1880



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -23.7     47.7   0.0820
 50006 G6          15.000     1042 1042        130.00   1      23.7    126.6   0.1889



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -18.9     44.6   0.0751
 50006 G6          15.000     1042 1042        130.00   1      18.9    127.5   0.1902



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -14.2     41.6   0.0685
 50006 G6          15.000     1042 1042        130.00   1      14.2    128.3   0.1918



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1      -9.7     38.4   0.0622
 50006 G6          15.000     1042 1042        130.00   1       9.7    129.2   0.1938



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1      -5.3     35.2   0.0563
 50006 G6          15.000     1042 1042        130.00   1       5.3    130.1   0.1961



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1      -1.0     32.0   0.0510
 50006 G6          15.000     1042 1042        130.00   1       1.0    130.9   0.1987



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1       3.1     28.7   0.0464
 50006 G6          15.000     1042 1042        130.00   1      -3.1    131.8   0.2015



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1       7.0     25.5   0.0428
 50006 G6          15.000     1042 1042        130.00   1      -7.0    132.7   0.2046



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1      10.9     22.3   0.0403
 50006 G6          15.000     1042 1042        130.00   1     -10.9    133.5   0.2078



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1      14.6     19.0   0.0394
 50006 G6          15.000     1042 1042        130.00   1     -14.6    134.4   0.2113



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1      18.3     15.7   0.0400
 50006 G6          15.000     1042 1042        130.00   1     -18.3    135.2   0.2150



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1      22.0     12.4   0.0421
 50006 G6          15.000     1042 1042        130.00   1     -22.0    136.0   0.2190



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1      25.6      9.1   0.0458
 50006 G6          15.000     1042 1042        130.00   1     -25.6    136.8   0.2232

- AT TIME  159.995 PICKUP TIMER RESET

Model OLTC1T Circuit From 72 [LOAD 4072   20.000] To 4072 [4072        400.00] Cktid "1 " :
- AT TIME  159.995 PICKUP TIMER STARTED. V = 1.0101

Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements

Model OLTC1T Circuit From 13 [LOAD 1013   20.000] To 1013 [1013        130.00] Cktid "1 " :
- AT TIME  160.016 PICKUP TIMER STARTED. V = 1.0101


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -72.2     28.6   0.1031
 50006 G6          15.000     1042 1042        130.00   1      72.2    205.9   0.2759



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -56.6     21.5   0.0814
 50006 G6          15.000     1042 1042        130.00   1      56.6    207.1   0.2750



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -42.5     14.3   0.0611
 50006 G6          15.000     1042 1042        130.00   1      42.5    208.1   0.2758



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00    50006 G6          15.000   1     -29.8      7.0   0.0423
 50006 G6          15.000     1042 1042        130.00   1      29.8    209.0   0.2782



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       5.9     -0.2   0.0262
  1042 1042        130.00     1044 1044        130.00   2       5.9     -0.2   0.0262
  1042 1042        130.00     1045 1045        130.00   1       5.6      0.2   0.0262



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       2.9      2.5   0.0170
  1044 1044        130.00     1042 1042        130.00   1      16.6    140.5   0.6285
  1042 1042        130.00     1044 1044        130.00   2       2.9      2.5   0.0170
  1044 1044        130.00     1042 1042        130.00   2      16.6    140.5   0.6285
  1042 1042        130.00     1045 1045        130.00   1       2.6      2.5   0.0170
  1045 1045        130.00     1042 1042        130.00   1      20.2    133.3   0.6364



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -0.1      5.2   0.0227
  1044 1044        130.00     1042 1042        130.00   1      20.0    140.7   0.6252
  1042 1042        130.00     1044 1044        130.00   2      -0.1      5.2   0.0227
  1044 1044        130.00     1042 1042        130.00   2      20.0    140.7   0.6252
  1042 1042        130.00     1045 1045        130.00   1      -0.4      4.9   0.0227
  1045 1045        130.00     1042 1042        130.00   1      23.6    133.1   0.6332



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -3.4      8.0   0.0375
  1044 1044        130.00     1042 1042        130.00   1      23.8    140.8   0.6219
  1042 1042        130.00     1044 1044        130.00   2      -3.4      8.0   0.0375
  1044 1044        130.00     1042 1042        130.00   2      23.8    140.8   0.6219
  1042 1042        130.00     1045 1045        130.00   1      -3.7      7.3   0.0375
  1045 1045        130.00     1042 1042        130.00   1      27.2    132.8   0.6300



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -7.1     10.7   0.0553
  1044 1044        130.00     1042 1042        130.00   1      27.8    140.5   0.6188
  1042 1042        130.00     1044 1044        130.00   2      -7.1     10.7   0.0553
  1044 1044        130.00     1042 1042        130.00   2      27.8    140.5   0.6188
  1042 1042        130.00     1045 1045        130.00   1      -7.3      9.6   0.0553
  1045 1045        130.00     1042 1042        130.00   1      31.1    132.0   0.6270



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -11.2     13.5   0.0748
  1044 1044        130.00     1042 1042        130.00   1      32.2    139.9   0.6158
  1042 1042        130.00     1044 1044        130.00   2     -11.2     13.5   0.0748
  1044 1044        130.00     1042 1042        130.00   2      32.2    139.9   0.6158
  1042 1042        130.00     1045 1045        130.00   1     -11.2     11.9   0.0748
  1045 1045        130.00     1042 1042        130.00   1      35.3    131.0   0.6240



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -15.7     16.2   0.0955
  1044 1044        130.00     1042 1042        130.00   1      36.9    138.9   0.6130
  1042 1042        130.00     1044 1044        130.00   2     -15.7     16.2   0.0955
  1044 1044        130.00     1042 1042        130.00   2      36.9    138.9   0.6130
  1042 1042        130.00     1045 1045        130.00   1     -15.5     14.1   0.0955
  1045 1045        130.00     1042 1042        130.00   1      39.6    129.5   0.6213



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -20.4     18.8   0.1172
  1044 1044        130.00     1042 1042        130.00   1      41.8    137.5   0.6104
  1042 1042        130.00     1044 1044        130.00   2     -20.4     18.8   0.1172
  1044 1044        130.00     1042 1042        130.00   2      41.8    137.5   0.6104
  1042 1042        130.00     1045 1045        130.00   1     -19.9     16.3   0.1172
  1045 1045        130.00     1042 1042        130.00   1      44.1    127.6   0.6189



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -25.4     21.3   0.1397
  1044 1044        130.00     1042 1042        130.00   1      46.8    135.6   0.6082
  1042 1042        130.00     1044 1044        130.00   2     -25.4     21.3   0.1397
  1044 1044        130.00     1042 1042        130.00   2      46.8    135.6   0.6082
  1042 1042        130.00     1045 1045        130.00   1     -24.6     18.3   0.1397
  1045 1045        130.00     1042 1042        130.00   1      48.7    125.3   0.6168



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -30.6     23.6   0.1629
  1044 1044        130.00     1042 1042        130.00   1      52.0    133.3   0.6065
  1042 1042        130.00     1044 1044        130.00   2     -30.6     23.6   0.1629
  1044 1044        130.00     1042 1042        130.00   2      52.0    133.3   0.6065
  1042 1042        130.00     1045 1045        130.00   1     -29.4     20.1   0.1629
  1045 1045        130.00     1042 1042        130.00   1      53.4    122.5   0.6150



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -35.9     25.8   0.1867
  1044 1044        130.00     1042 1042        130.00   1      57.3    130.5   0.6051
  1042 1042        130.00     1044 1044        130.00   2     -35.9     25.8   0.1867
  1044 1044        130.00     1042 1042        130.00   2      57.3    130.5   0.6051
  1042 1042        130.00     1045 1045        130.00   1     -34.3     21.8   0.1867
  1045 1045        130.00     1042 1042        130.00   1      58.0    119.3   0.6138



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -41.3     27.8   0.2110
  1044 1044        130.00     1042 1042        130.00   1      62.5    127.3   0.6043
  1042 1042        130.00     1044 1044        130.00   2     -41.3     27.8   0.2110
  1044 1044        130.00     1042 1042        130.00   2      62.5    127.3   0.6043
  1042 1042        130.00     1045 1045        130.00   1     -39.2     23.2   0.2110
  1045 1045        130.00     1042 1042        130.00   1      62.5    115.7   0.6130



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -46.7     29.5   0.2358
  1044 1044        130.00     1042 1042        130.00   1      67.7    123.5   0.6040
  1042 1042        130.00     1044 1044        130.00   2     -46.7     29.5   0.2358
  1044 1044        130.00     1042 1042        130.00   2      67.7    123.5   0.6040



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      11.3     -0.4   0.0479
  1042 1042        130.00     1044 1044        130.00   2      11.3     -0.4   0.0479
  1042 1042        130.00     1045 1045        130.00   1      10.7      0.3   0.0479



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       6.6      3.5   0.0314
  1044 1044        130.00     1042 1042        130.00   1      15.0    154.6   0.6563
  1042 1042        130.00     1044 1044        130.00   2       6.6      3.5   0.0314
  1044 1044        130.00     1042 1042        130.00   2      15.0    154.6   0.6563
  1042 1042        130.00     1045 1045        130.00   1       6.0      3.7   0.0314
  1045 1045        130.00     1042 1042        130.00   1      19.4    147.7   0.6660



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       2.0      7.4   0.0319
  1044 1044        130.00     1042 1042        130.00   1      20.2    154.9   0.6515
  1042 1042        130.00     1044 1044        130.00   2       2.0      7.4   0.0319
  1044 1044        130.00     1042 1042        130.00   2      20.2    154.9   0.6515
  1042 1042        130.00     1045 1045        130.00   1       1.5      7.1   0.0319
  1045 1045        130.00     1042 1042        130.00   1      24.5    147.4   0.6613



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -3.0     11.5   0.0487
  1044 1044        130.00     1042 1042        130.00   1      25.8    154.9   0.6467
  1042 1042        130.00     1044 1044        130.00   2      -3.0     11.5   0.0487
  1044 1044        130.00     1042 1042        130.00   2      25.8    154.9   0.6467
  1042 1042        130.00     1045 1045        130.00   1      -3.5     10.6   0.0487
  1045 1045        130.00     1042 1042        130.00   1      29.9    146.7   0.6567



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -8.8     15.6   0.0725
  1044 1044        130.00     1042 1042        130.00   1      32.0    154.2   0.6420
  1042 1042        130.00     1044 1044        130.00   2      -8.8     15.6   0.0725
  1044 1044        130.00     1042 1042        130.00   2      32.0    154.2   0.6420
  1042 1042        130.00     1045 1045        130.00   1      -9.0     14.1   0.0725
  1045 1045        130.00     1042 1042        130.00   1      35.8    145.4   0.6521



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -15.1     19.6   0.0996
  1044 1044        130.00     1042 1042        130.00   1      38.7    152.8   0.6376
  1042 1042        130.00     1044 1044        130.00   2     -15.1     19.6   0.0996
  1044 1044        130.00     1042 1042        130.00   2      38.7    152.8   0.6376
  1042 1042        130.00     1045 1045        130.00   1     -15.2     17.5   0.0996
  1045 1045        130.00     1042 1042        130.00   1      42.2    143.2   0.6477



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -22.1     23.5   0.1290
  1044 1044        130.00     1042 1042        130.00   1      45.9    150.5   0.6335
  1042 1042        130.00     1044 1044        130.00   2     -22.1     23.5   0.1290
  1044 1044        130.00     1042 1042        130.00   2      45.9    150.5   0.6335
  1042 1042        130.00     1045 1045        130.00   1     -21.7     20.6   0.1290
  1045 1045        130.00     1042 1042        130.00   1      48.8    140.3   0.6437



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -29.4     27.1   0.1599
  1044 1044        130.00     1042 1042        130.00   1      53.3    147.3   0.6300
  1042 1042        130.00     1044 1044        130.00   2     -29.4     27.1   0.1599
  1044 1044        130.00     1042 1042        130.00   2      53.3    147.3   0.6300
  1042 1042        130.00     1045 1045        130.00   1     -28.6     23.5   0.1599
  1045 1045        130.00     1042 1042        130.00   1      55.5    136.4   0.6402



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -37.1     30.3   0.1919
  1044 1044        130.00     1042 1042        130.00   1      60.8    143.3   0.6271
  1042 1042        130.00     1044 1044        130.00   2     -37.1     30.3   0.1919
  1044 1044        130.00     1042 1042        130.00   2      60.8    143.3   0.6271
  1042 1042        130.00     1045 1045        130.00   1     -35.6     26.0   0.1919
  1045 1045        130.00     1042 1042        130.00   1      62.1    131.7   0.6374



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -44.8     33.2   0.2247
  1044 1044        130.00     1042 1042        130.00   1      68.2    138.3   0.6251
  1042 1042        130.00     1044 1044        130.00   2     -44.8     33.2   0.2247
  1044 1044        130.00     1042 1042        130.00   2      68.2    138.3   0.6251
  1042 1042        130.00     1045 1045        130.00   1     -42.7     28.1   0.2247
  1045 1045        130.00     1042 1042        130.00   1      68.6    126.2   0.6353



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -52.5     35.6   0.2583
  1044 1044        130.00     1042 1042        130.00   1      75.5    132.5   0.6239
  1042 1042        130.00     1044 1044        130.00   2     -52.5     35.6   0.2583
  1044 1044        130.00     1042 1042        130.00   2      75.5    132.5   0.6239



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      15.8      0.3   0.0682
  1042 1042        130.00     1044 1044        130.00   2      15.8      0.3   0.0682
  1042 1042        130.00     1045 1045        130.00   1      15.0      1.2   0.0682
  1045 1045        130.00     1042 1042        130.00   1       9.3    143.0   0.6564



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      10.1      4.9   0.0476
  1044 1044        130.00     1042 1042        130.00   1      11.0    149.7   0.6416
  1042 1042        130.00     1044 1044        130.00   2      10.1      4.9   0.0476
  1044 1044        130.00     1042 1042        130.00   2      11.0    149.7   0.6416
  1042 1042        130.00     1045 1045        130.00   1       9.3      5.2   0.0476
  1045 1045        130.00     1042 1042        130.00   1      15.7    143.1   0.6503



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       4.5      9.5   0.0438
  1044 1044        130.00     1042 1042        130.00   1      17.3    150.2   0.6356
  1042 1042        130.00     1044 1044        130.00   2       4.5      9.5   0.0438
  1044 1044        130.00     1042 1042        130.00   2      17.3    150.2   0.6356
  1042 1042        130.00     1045 1045        130.00   1       3.7      9.2   0.0438
  1045 1045        130.00     1042 1042        130.00   1      21.8    142.7   0.6445



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -1.5     14.3   0.0590
  1044 1044        130.00     1042 1042        130.00   1      24.0    150.0   0.6298
  1042 1042        130.00     1044 1044        130.00   2      -1.5     14.3   0.0590
  1044 1044        130.00     1042 1042        130.00   2      24.0    150.0   0.6298
  1042 1042        130.00     1045 1045        130.00   1      -2.2     13.3   0.0590
  1045 1045        130.00     1042 1042        130.00   1      28.3    141.8   0.6388



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -8.4     19.1   0.0849
  1044 1044        130.00     1042 1042        130.00   1      31.4    149.1   0.6242
  1042 1042        130.00     1044 1044        130.00   2      -8.4     19.1   0.0849
  1044 1044        130.00     1042 1042        130.00   2      31.4    149.1   0.6242
  1042 1042        130.00     1045 1045        130.00   1      -8.9     17.4   0.0849
  1045 1045        130.00     1042 1042        130.00   1      35.3    140.1   0.6333



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -16.1     23.8   0.1160
  1044 1044        130.00     1042 1042        130.00   1      39.4    147.1   0.6189
  1042 1042        130.00     1044 1044        130.00   2     -16.1     23.8   0.1160
  1044 1044        130.00     1042 1042        130.00   2      39.4    147.1   0.6189
  1042 1042        130.00     1045 1045        130.00   1     -16.2     21.2   0.1160
  1045 1045        130.00     1042 1042        130.00   1      42.8    137.3   0.6281


Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -16.1     23.8   0.1160
  1044 1044        130.00     1042 1042        130.00   1      39.4    147.1   0.6189
  1042 1042        130.00     1044 1044        130.00   2     -16.1     23.8   0.1160
  1044 1044        130.00     1042 1042        130.00   2      39.4    147.1   0.6189
  1042 1042        130.00     1045 1045        130.00   1     -16.2     21.2   0.1160
  1045 1045        130.00     1042 1042        130.00   1      42.8    137.3   0.6281



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -24.4     28.2   0.1501
  1044 1044        130.00     1042 1042        130.00   1      48.0    144.0   0.6142
  1042 1042        130.00     1044 1044        130.00   2     -24.4     28.2   0.1501
  1044 1044        130.00     1042 1042        130.00   2      48.0    144.0   0.6142
  1042 1042        130.00     1045 1045        130.00   1     -24.1     24.8   0.1501
  1045 1045        130.00     1042 1042        130.00   1      50.6    133.3   0.6235



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -33.2     32.1   0.1862
  1044 1044        130.00     1042 1042        130.00   1      56.7    139.6   0.6105
  1042 1042        130.00     1044 1044        130.00   2     -33.2     32.1   0.1862
  1044 1044        130.00     1042 1042        130.00   2      56.7    139.6   0.6105
  1042 1042        130.00     1045 1045        130.00   1     -32.2     27.9   0.1862
  1045 1045        130.00     1042 1042        130.00   1      58.4    128.2   0.6197



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -42.1     35.6   0.2235
  1044 1044        130.00     1042 1042        130.00   1      65.3    134.1   0.6078
  1042 1042        130.00     1044 1044        130.00   2     -42.1     35.6   0.2235
  1044 1044        130.00     1042 1042        130.00   2      65.3    134.1   0.6078
  1042 1042        130.00     1045 1045        130.00   1     -40.3     30.4   0.2235
  1045 1045        130.00     1042 1042        130.00   1      65.9    122.0   0.6170



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -51.0     38.4   0.2618
  1044 1044        130.00     1042 1042        130.00   1      73.7    127.4   0.6063
  1042 1042        130.00     1044 1044        130.00   2     -51.0     38.4   0.2618
  1044 1044        130.00     1042 1042        130.00   2      73.7    127.4   0.6063
  1042 1042        130.00     1045 1045        130.00   1     -48.2     32.4   0.2618
  1045 1045        130.00     1042 1042        130.00   1      73.0    114.7   0.6154



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -59.5     40.6   0.3005
  1042 1042        130.00     1044 1044        130.00   2     -59.5     40.6   0.3005



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      19.1     -0.1   0.0829
  1042 1042        130.00     1044 1044        130.00   2      19.1     -0.1   0.0829
  1042 1042        130.00     1045 1045        130.00   1      18.2      1.0   0.0829
  1045 1045        130.00     1042 1042        130.00   1       5.9    142.4   0.6547



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      12.5      5.0   0.0572
  1044 1044        130.00     1042 1042        130.00   1       8.6    149.5   0.6401
  1042 1042        130.00     1044 1044        130.00   2      12.5      5.0   0.0572
  1044 1044        130.00     1042 1042        130.00   2       8.6    149.5   0.6401
  1042 1042        130.00     1045 1045        130.00   1      11.5      5.5   0.0572
  1045 1045        130.00     1042 1042        130.00   1      13.4    142.8   0.6480



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       6.1     10.2   0.0493
  1044 1044        130.00     1042 1042        130.00   1      15.9    150.2   0.6338
  1042 1042        130.00     1044 1044        130.00   2       6.1     10.2   0.0493
  1044 1044        130.00     1042 1042        130.00   2      15.9    150.2   0.6338
  1042 1042        130.00     1045 1045        130.00   1       5.1      9.9   0.0493
  1045 1045        130.00     1042 1042        130.00   1      20.5    142.6   0.6419



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -0.8     15.5   0.0637
  1044 1044        130.00     1042 1042        130.00   1      23.5    150.3   0.6276
  1042 1042        130.00     1044 1044        130.00   2      -0.8     15.5   0.0637
  1044 1044        130.00     1042 1042        130.00   2      23.5    150.3   0.6276
  1042 1042        130.00     1045 1045        130.00   1      -1.6     14.5   0.0637
  1045 1045        130.00     1042 1042        130.00   1      27.9    141.8   0.6358



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -8.7     21.0   0.0920
  1044 1044        130.00     1042 1042        130.00   1      32.0    149.3   0.6216
  1042 1042        130.00     1044 1044        130.00   2      -8.7     21.0   0.0920
  1044 1044        130.00     1042 1042        130.00   2      32.0    149.3   0.6216
  1042 1042        130.00     1045 1045        130.00   1      -9.3     19.1   0.0920
  1045 1045        130.00     1042 1042        130.00   1      36.0    139.9   0.6300

- AT TIME  161.252 PICKUP TIMER RESET


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -17.6     26.2   0.1268
  1044 1044        130.00     1042 1042        130.00   1      41.3    147.0   0.6161
  1042 1042        130.00     1044 1044        130.00   2     -17.6     26.2   0.1268
  1044 1044        130.00     1042 1042        130.00   2      41.3    147.0   0.6161
  1042 1042        130.00     1045 1045        130.00   1     -17.7     23.4   0.1268
  1045 1045        130.00     1042 1042        130.00   1      44.6    136.6   0.6246


Model OLTC1T Circuit From 32 [LOAD 2032   20.000] To 2032 [2032        220.00] Cktid "1 " :
- AT TIME  161.257 PICKUP TIMER STARTED. V = 1.0238


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -27.3     31.0   0.1655
  1044 1044        130.00     1042 1042        130.00   1      51.1    143.1   0.6114
  1042 1042        130.00     1044 1044        130.00   2     -27.3     31.0   0.1655
  1044 1044        130.00     1042 1042        130.00   2      51.1    143.1   0.6114
  1042 1042        130.00     1045 1045        130.00   1     -26.7     27.3   0.1655
  1045 1045        130.00     1042 1042        130.00   1      53.5    131.8   0.6200



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -37.4     35.2   0.2063
  1044 1044        130.00     1042 1042        130.00   1      61.0    137.7   0.6080
  1042 1042        130.00     1044 1044        130.00   2     -37.4     35.2   0.2063
  1044 1044        130.00     1042 1042        130.00   2      61.0    137.7   0.6080
  1042 1042        130.00     1045 1045        130.00   1     -36.0     30.5   0.2063
  1045 1045        130.00     1042 1042        130.00   1      62.2    125.6   0.6165



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -47.5     38.7   0.2486
  1044 1044        130.00     1042 1042        130.00   1      70.7    130.8   0.6060
  1042 1042        130.00     1044 1044        130.00   2     -47.5     38.7   0.2486
  1044 1044        130.00     1042 1042        130.00   2      70.7    130.8   0.6060
  1042 1042        130.00     1045 1045        130.00   1     -45.1     33.1   0.2486
  1045 1045        130.00     1042 1042        130.00   1      70.5    118.1   0.6144



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -57.3     41.4   0.2917
  1044 1044        130.00     1042 1042        130.00   1      79.8    122.6   0.6056
  1042 1042        130.00     1044 1044        130.00   2     -57.3     41.4   0.2917
  1044 1044        130.00     1042 1042        130.00   2      79.8    122.6   0.6056

- AT TIME  161.282 PICKUP TIMER RESET

Model OLTC1T Circuit From 31 [LOAD 2031   20.000] To 2031 [2031        220.00] Cktid "1 " :
- AT TIME  161.287 PICKUP TIMER STARTED. V = 1.0201


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      16.0      3.7   0.0696
  1044 1044        130.00     1042 1042        130.00   1       5.1    150.0   0.6434
  1042 1042        130.00     1044 1044        130.00   2      16.0      3.7   0.0696
  1044 1044        130.00     1042 1042        130.00   2       5.1    150.0   0.6434
  1042 1042        130.00     1045 1045        130.00   1      14.9      4.4   0.0696
  1045 1045        130.00     1042 1042        130.00   1      10.0    143.6   0.6511



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       8.7      9.3   0.0531
  1044 1044        130.00     1042 1042        130.00   1      13.3    151.1   0.6362
  1042 1042        130.00     1044 1044        130.00   2       8.7      9.3   0.0531
  1044 1044        130.00     1042 1042        130.00   2      13.3    151.1   0.6362
  1042 1042        130.00     1045 1045        130.00   1       7.7      9.3   0.0531
  1045 1045        130.00     1042 1042        130.00   1      18.0    143.7   0.6441



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       1.2     15.2   0.0624
  1044 1044        130.00     1042 1042        130.00   1      21.6    151.3   0.6293
  1042 1042        130.00     1044 1044        130.00   2       1.2     15.2   0.0624
  1044 1044        130.00     1042 1042        130.00   2      21.6    151.3   0.6293
  1042 1042        130.00     1045 1045        130.00   1       0.3     14.3   0.0624
  1045 1045        130.00     1042 1042        130.00   1      26.1    142.9   0.6374



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -7.5     21.3   0.0908
  1044 1044        130.00     1042 1042        130.00   1      30.9    150.4   0.6226
  1042 1042        130.00     1044 1044        130.00   2      -7.5     21.3   0.0908
  1044 1044        130.00     1042 1042        130.00   2      30.9    150.4   0.6226
  1042 1042        130.00     1045 1045        130.00   1      -8.0     19.5   0.0908
  1045 1045        130.00     1042 1042        130.00   1      35.0    141.0   0.6308



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -17.3     27.1   0.1282
  1044 1044        130.00     1042 1042        130.00   1      41.2    147.9   0.6165
  1042 1042        130.00     1044 1044        130.00   2     -17.3     27.1   0.1282
  1044 1044        130.00     1042 1042        130.00   2      41.2    147.9   0.6165
  1042 1042        130.00     1045 1045        130.00   1     -17.4     24.3   0.1282
  1045 1045        130.00     1042 1042        130.00   1      44.5    137.5   0.6248



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -28.0     32.4   0.1704
  1044 1044        130.00     1042 1042        130.00   1      52.0    143.6   0.6113
  1042 1042        130.00     1044 1044        130.00   2     -28.0     32.4   0.1704
  1044 1044        130.00     1042 1042        130.00   2      52.0    143.6   0.6113
  1042 1042        130.00     1045 1045        130.00   1     -27.4     28.5   0.1704
  1045 1045        130.00     1042 1042        130.00   1      54.4    132.2   0.6197



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -39.2     36.9   0.2153
  1044 1044        130.00     1042 1042        130.00   1      63.0    137.4   0.6076
  1042 1042        130.00     1044 1044        130.00   2     -39.2     36.9   0.2153
  1044 1044        130.00     1042 1042        130.00   2      63.0    137.4   0.6076
  1042 1042        130.00     1045 1045        130.00   1     -37.6     32.0   0.2153
  1045 1045        130.00     1042 1042        130.00   1      64.0    125.1   0.6160



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -50.3     40.5   0.2618
  1044 1044        130.00     1042 1042        130.00   1      73.5    129.4   0.6057
  1042 1042        130.00     1044 1044        130.00   2     -50.3     40.5   0.2618
  1044 1044        130.00     1042 1042        130.00   2      73.5    129.4   0.6057
  1042 1042        130.00     1045 1045        130.00   1     -47.6     34.7   0.2618
  1045 1045        130.00     1042 1042        130.00   1      73.0    116.4   0.6140



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -61.0     43.2   0.3091
  1042 1042        130.00     1044 1044        130.00   2     -61.0     43.2   0.3091



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1045 1045        130.00   1      21.7      1.2   0.0990
  1045 1045        130.00     1042 1042        130.00   1       2.4    142.4   0.6539



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      14.8      6.0   0.0673
  1044 1044        130.00     1042 1042        130.00   1       6.5    149.7   0.6380
  1042 1042        130.00     1044 1044        130.00   2      14.8      6.0   0.0673
  1044 1044        130.00     1042 1042        130.00   2       6.5    149.7   0.6380
  1042 1042        130.00     1045 1045        130.00   1      13.6      6.5   0.0673
  1045 1045        130.00     1042 1042        130.00   1      11.5    143.1   0.6457



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       6.8     12.2   0.0578
  1044 1044        130.00     1042 1042        130.00   1      15.4    150.5   0.6302
  1042 1042        130.00     1044 1044        130.00   2       6.8     12.2   0.0578
  1044 1044        130.00     1042 1042        130.00   2      15.4    150.5   0.6302
  1042 1042        130.00     1045 1045        130.00   1       5.8     11.8   0.0578
  1045 1045        130.00     1042 1042        130.00   1      20.2    142.9   0.6382



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -1.8     18.7   0.0762
  1044 1044        130.00     1042 1042        130.00   1      24.9    150.4   0.6227
  1042 1042        130.00     1044 1044        130.00   2      -1.8     18.7   0.0762
  1044 1044        130.00     1042 1042        130.00   2      24.9    150.4   0.6227
  1042 1042        130.00     1045 1045        130.00   1      -2.6     17.4   0.0762
  1045 1045        130.00     1042 1042        130.00   1      29.3    141.7   0.6309



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -11.7     25.2   0.1111
  1044 1044        130.00     1042 1042        130.00   1      35.4    148.6   0.6156
  1042 1042        130.00     1044 1044        130.00   2     -11.7     25.2   0.1111
  1044 1044        130.00     1042 1042        130.00   2      35.4    148.6   0.6156
  1042 1042        130.00     1045 1045        130.00   1     -12.1     22.8   0.1111
  1045 1045        130.00     1042 1042        130.00   1      39.3    138.8   0.6239



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -22.9     31.2   0.1541
  1044 1044        130.00     1042 1042        130.00   1      46.9    144.8   0.6093
  1042 1042        130.00     1044 1044        130.00   2     -22.9     31.2   0.1541
  1044 1044        130.00     1042 1042        130.00   2      46.9    144.8   0.6093
  1042 1042        130.00     1045 1045        130.00   1     -22.7     27.8   0.1541
  1045 1045        130.00     1042 1042        130.00   1      49.8    133.9   0.6178



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -34.8     36.4   0.2011
  1044 1044        130.00     1042 1042        130.00   1      58.8    138.9   0.6045
  1042 1042        130.00     1044 1044        130.00   2     -34.8     36.4   0.2011
  1044 1044        130.00     1042 1042        130.00   2      58.8    138.9   0.6045
  1042 1042        130.00     1045 1045        130.00   1     -33.7     31.9   0.2011
  1045 1045        130.00     1042 1042        130.00   1      60.4    127.0   0.6130



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -46.9     40.7   0.2504
  1044 1044        130.00     1042 1042        130.00   1      70.3    130.8   0.6017
  1042 1042        130.00     1044 1044        130.00   2     -46.9     40.7   0.2504
  1044 1044        130.00     1042 1042        130.00   2      70.3    130.8   0.6017
  1042 1042        130.00     1045 1045        130.00   1     -44.6     35.0   0.2504
  1045 1045        130.00     1042 1042        130.00   1      70.3    118.1   0.6101



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -58.5     43.8   0.3008
  1044 1044        130.00     1042 1042        130.00   1      81.0    120.8   0.6012
  1042 1042        130.00     1044 1044        130.00   2     -58.5     43.8   0.3008
  1044 1044        130.00     1042 1042        130.00   2      81.0    120.8   0.6012



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      23.4      1.3   0.1019
  1042 1042        130.00     1044 1044        130.00   2      23.4      1.3   0.1019
  1042 1042        130.00     1045 1045        130.00   1      22.2      2.6   0.1019
  1045 1045        130.00     1042 1042        130.00   1       1.8    140.1   0.6453



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      14.8      7.8   0.0708
  1044 1044        130.00     1042 1042        130.00   1       6.4    147.0   0.6284
  1042 1042        130.00     1044 1044        130.00   2      14.8      7.8   0.0708
  1044 1044        130.00     1042 1042        130.00   2       6.4    147.0   0.6284
  1042 1042        130.00     1045 1045        130.00   1      13.5      8.2   0.0708
  1045 1045        130.00     1042 1042        130.00   1      11.5    140.7   0.6364



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       6.2     14.4   0.0650
  1044 1044        130.00     1042 1042        130.00   1      15.9    147.7   0.6200
  1042 1042        130.00     1044 1044        130.00   2       6.2     14.4   0.0650
  1044 1044        130.00     1042 1042        130.00   2      15.9    147.7   0.6200
  1042 1042        130.00     1045 1045        130.00   1       5.1     13.9   0.0650
  1045 1045        130.00     1042 1042        130.00   1      20.8    140.3   0.6282



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -3.2     21.3   0.0877
  1044 1044        130.00     1042 1042        130.00   1      26.2    147.2   0.6118
  1042 1042        130.00     1044 1044        130.00   2      -3.2     21.3   0.0877
  1044 1044        130.00     1042 1042        130.00   2      26.2    147.2   0.6118
  1042 1042        130.00     1045 1045        130.00   1      -4.1     19.8   0.0877
  1045 1045        130.00     1042 1042        130.00   1      30.6    138.5   0.6203



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -14.1     28.1   0.1263
  1044 1044        130.00     1042 1042        130.00   1      37.7    144.7   0.6041
  1042 1042        130.00     1044 1044        130.00   2     -14.1     28.1   0.1263
  1044 1044        130.00     1042 1042        130.00   2      37.7    144.7   0.6041
  1042 1042        130.00     1045 1045        130.00   1     -14.5     25.4   0.1263
  1045 1045        130.00     1042 1042        130.00   1      41.4    134.9   0.6128



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -26.2     34.3   0.1728
  1044 1044        130.00     1042 1042        130.00   1      50.0    139.9   0.5977
  1042 1042        130.00     1044 1044        130.00   2     -26.2     34.3   0.1728
  1044 1044        130.00     1042 1042        130.00   2      50.0    139.9   0.5977
  1042 1042        130.00     1045 1045        130.00   1     -25.8     30.4   0.1728
  1045 1045        130.00     1042 1042        130.00   1      52.6    129.0   0.6064



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -38.9     39.5   0.2231
  1044 1044        130.00     1042 1042        130.00   1      62.4    132.7   0.5931
  1042 1042        130.00     1044 1044        130.00   2     -38.9     39.5   0.2231
  1044 1044        130.00     1042 1042        130.00   2      62.4    132.7   0.5931
  1042 1042        130.00     1045 1045        130.00   1     -37.4     34.4   0.2231
  1045 1045        130.00     1042 1042        130.00   1      63.5    120.8   0.6019



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -51.4     43.5   0.2755
  1044 1044        130.00     1042 1042        130.00   1      74.2    123.3   0.5910
  1042 1042        130.00     1044 1044        130.00   2     -51.4     43.5   0.2755
  1044 1044        130.00     1042 1042        130.00   2      74.2    123.3   0.5910
  1042 1042        130.00     1045 1045        130.00   1     -48.7     37.2   0.2755
  1045 1045        130.00     1042 1042        130.00   1      73.5    110.6   0.5996


Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      21.4      5.0   0.0957
  1044 1044        130.00     1042 1042        130.00   1      -1.4    141.1   0.6203
  1042 1042        130.00     1044 1044        130.00   2      21.4      5.0   0.0957
  1044 1044        130.00     1042 1042        130.00   2      -1.4    141.1   0.6203
  1042 1042        130.00     1045 1045        130.00   1      20.0      6.0   0.0957
  1045 1045        130.00     1042 1042        130.00   1       3.9    136.1   0.6285



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      12.5     11.8   0.0728
  1044 1044        130.00     1042 1042        130.00   1       8.6    142.5   0.6107
  1042 1042        130.00     1044 1044        130.00   2      12.5     11.8   0.0728
  1044 1044        130.00     1042 1042        130.00   2       8.6    142.5   0.6107
  1042 1042        130.00     1045 1045        130.00   1      11.1     11.8   0.0728
  1045 1045        130.00     1042 1042        130.00   1      13.8    136.3   0.6192



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       3.2     18.8   0.0793
  1044 1044        130.00     1042 1042        130.00   1      18.8    142.7   0.6017
  1042 1042        130.00     1044 1044        130.00   2       3.2     18.8   0.0793
  1044 1044        130.00     1042 1042        130.00   2      18.8    142.7   0.6017
  1042 1042        130.00     1045 1045        130.00   1       2.0     17.9   0.0793
  1045 1045        130.00     1042 1042        130.00   1      23.7    135.2   0.6103



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -7.3     26.1   0.1105
  1044 1044        130.00     1042 1042        130.00   1      30.1    141.2   0.5929
  1042 1042        130.00     1044 1044        130.00   2      -7.3     26.1   0.1105
  1044 1044        130.00     1042 1042        130.00   2      30.1    141.2   0.5929
  1042 1042        130.00     1045 1045        130.00   1      -8.1     23.9   0.1105
  1045 1045        130.00     1042 1042        130.00   1      34.4    132.5   0.6018



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -19.3     32.9   0.1544
  1044 1044        130.00     1042 1042        130.00   1      42.5    137.4   0.5852
  1042 1042        130.00     1044 1044        130.00   2     -19.3     32.9   0.1544
  1044 1044        130.00     1042 1042        130.00   2      42.5    137.4   0.5852
  1042 1042        130.00     1045 1045        130.00   1     -19.5     29.5   0.1544
  1045 1045        130.00     1042 1042        130.00   1      45.8    127.4   0.5942



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -32.2     38.8   0.2046
  1044 1044        130.00     1042 1042        130.00   1      55.4    131.0   0.5792
  1042 1042        130.00     1044 1044        130.00   2     -32.2     38.8   0.2046
  1044 1044        130.00     1042 1042        130.00   2      55.4    131.0   0.5792
  1042 1042        130.00     1045 1045        130.00   1     -31.5     34.1   0.2046
  1045 1045        130.00     1042 1042        130.00   1      57.3    119.9   0.5883



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -45.3     43.5   0.2579
  1044 1044        130.00     1042 1042        130.00   1      67.9    122.0   0.5758
  1042 1042        130.00     1044 1044        130.00   2     -45.3     43.5   0.2579
  1044 1044        130.00     1042 1042        130.00   2      67.9    122.0   0.5758
  1042 1042        130.00     1045 1045        130.00   1     -43.3     37.6   0.2579
  1045 1045        130.00     1042 1042        130.00   1      68.1    110.0   0.5848



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -57.7     46.8   0.3126
  1044 1044        130.00     1042 1042        130.00   1      79.2    110.8   0.5753
  1042 1042        130.00     1044 1044        130.00   2     -57.7     46.8   0.3126
  1044 1044        130.00     1042 1042        130.00   2      79.2    110.8   0.5753



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1045 1045        130.00   1      28.5      3.5   0.1368
  1045 1045        130.00     1042 1042        130.00   1      -6.4    127.9   0.6145



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      20.6      8.6   0.0986
  1044 1044        130.00     1042 1042        130.00   1      -1.2    133.5   0.5952
  1042 1042        130.00     1044 1044        130.00   2      20.6      8.6   0.0986
  1044 1044        130.00     1042 1042        130.00   2      -1.2    133.5   0.5952
  1042 1042        130.00     1045 1045        130.00   1      19.1      9.3   0.0986
  1045 1045        130.00     1042 1042        130.00   1       4.2    129.0   0.6036



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      11.4     15.5   0.0829
  1044 1044        130.00     1042 1042        130.00   1       9.1    134.6   0.5851
  1042 1042        130.00     1044 1044        130.00   2      11.4     15.5   0.0829
  1044 1044        130.00     1042 1042        130.00   2       9.1    134.6   0.5851
  1042 1042        130.00     1045 1045        130.00   1       9.9     15.3   0.0829
  1045 1045        130.00     1042 1042        130.00   1      14.3    128.8   0.5938



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       1.6     22.8   0.0963
  1044 1044        130.00     1042 1042        130.00   1      19.8    134.4   0.5756
  1042 1042        130.00     1044 1044        130.00   2       1.6     22.8   0.0963
  1044 1044        130.00     1042 1042        130.00   2      19.8    134.4   0.5756
  1042 1042        130.00     1045 1045        130.00   1       0.3     21.5   0.0963
  1045 1045        130.00     1042 1042        130.00   1      24.7    127.2   0.5846



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -9.6     30.1   0.1311
  1044 1044        130.00     1042 1042        130.00   1      31.8    132.2   0.5667
  1042 1042        130.00     1044 1044        130.00   2      -9.6     30.1   0.1311
  1044 1044        130.00     1042 1042        130.00   2      31.8    132.2   0.5667
  1042 1042        130.00     1045 1045        130.00   1     -10.5     27.5   0.1311
  1045 1045        130.00     1042 1042        130.00   1      35.9    123.7   0.5760



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -22.2     36.8   0.1773
  1044 1044        130.00     1042 1042        130.00   1      44.6    127.4   0.5593
  1042 1042        130.00     1044 1044        130.00   2     -22.2     36.8   0.1773
  1044 1044        130.00     1042 1042        130.00   2      44.6    127.4   0.5593
  1042 1042        130.00     1045 1045        130.00   1     -22.3     33.0   0.1773
  1045 1045        130.00     1042 1042        130.00   1      47.6    117.8   0.5687



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -35.3     42.4   0.2291
  1044 1044        130.00     1042 1042        130.00   1      57.5    120.0   0.5541
  1042 1042        130.00     1044 1044        130.00   2     -35.3     42.4   0.2291
  1044 1044        130.00     1042 1042        130.00   2      57.5    120.0   0.5541
  1042 1042        130.00     1045 1045        130.00   1     -34.4     37.2   0.2291
  1045 1045        130.00     1042 1042        130.00   1      59.0    109.2   0.5636



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -48.3     46.7   0.2837
  1044 1044        130.00     1042 1042        130.00   1      69.7    110.0   0.5517
  1042 1042        130.00     1044 1044        130.00   2     -48.3     46.7   0.2837
  1044 1044        130.00     1042 1042        130.00   2      69.7    110.0   0.5517
  1042 1042        130.00     1045 1045        130.00   1     -46.0     40.2   0.2837
  1045 1045        130.00     1042 1042        130.00   1      69.3     98.4   0.5610



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -60.2     49.5   0.3393
  1042 1042        130.00     1044 1044        130.00   2     -60.2     49.5   0.3393



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1045 1045        130.00   1      31.3      5.6   0.1568
  1045 1045        130.00     1042 1042        130.00   1     -10.7    116.5   0.5823



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      23.5     10.4   0.1177
  1044 1044        130.00     1042 1042        130.00   1      -5.4    121.7   0.5632
  1042 1042        130.00     1044 1044        130.00   2      23.5     10.4   0.1177
  1044 1044        130.00     1042 1042        130.00   2      -5.4    121.7   0.5632
  1042 1042        130.00     1045 1045        130.00   1      21.8     11.2   0.1177
  1045 1045        130.00     1042 1042        130.00   1      -0.1    118.2   0.5716



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      14.2     17.2   0.0992
  1044 1044        130.00     1042 1042        130.00   1       5.0    123.3   0.5531
  1042 1042        130.00     1044 1044        130.00   2      14.2     17.2   0.0992
  1044 1044        130.00     1042 1042        130.00   2       5.0    123.3   0.5531
  1042 1042        130.00     1045 1045        130.00   1      12.5     17.0   0.0992
  1045 1045        130.00     1042 1042        130.00   1      10.2    118.4   0.5618



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       4.3     24.3   0.1074
  1044 1044        130.00     1042 1042        130.00   1      15.8    123.4   0.5437
  1042 1042        130.00     1044 1044        130.00   2       4.3     24.3   0.1074
  1044 1044        130.00     1042 1042        130.00   2      15.8    123.4   0.5437
  1042 1042        130.00     1045 1045        130.00   1       2.8     23.1   0.1074
  1045 1045        130.00     1042 1042        130.00   1      20.7    117.2   0.5527



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -6.8     31.6   0.1381
  1044 1044        130.00     1042 1042        130.00   1      27.7    121.6   0.5351
  1042 1042        130.00     1044 1044        130.00   2      -6.8     31.6   0.1381
  1044 1044        130.00     1042 1042        130.00   2      27.7    121.6   0.5351
  1042 1042        130.00     1045 1045        130.00   1      -7.9     29.2   0.1381
  1045 1045        130.00     1042 1042        130.00   1      31.9    114.1   0.5443



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -19.2     38.4   0.1819
  1044 1044        130.00     1042 1042        130.00   1      40.5    117.2   0.5278
  1042 1042        130.00     1044 1044        130.00   2     -19.2     38.4   0.1819
  1044 1044        130.00     1042 1042        130.00   2      40.5    117.2   0.5278
  1042 1042        130.00     1045 1045        130.00   1     -19.6     34.7   0.1819
  1045 1045        130.00     1042 1042        130.00   1      43.6    108.5   0.5372



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -32.3     44.1   0.2327
  1044 1044        130.00     1042 1042        130.00   1      53.3    110.1   0.5228
  1042 1042        130.00     1044 1044        130.00   2     -32.3     44.1   0.2327
  1044 1044        130.00     1042 1042        130.00   2      53.3    110.1   0.5228
  1042 1042        130.00     1045 1045        130.00   1     -31.5     39.1   0.2327
  1045 1045        130.00     1042 1042        130.00   1      54.9    100.3   0.5322



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -45.1     48.4   0.2869
  1044 1044        130.00     1042 1042        130.00   1      65.4    100.2   0.5206
  1042 1042        130.00     1044 1044        130.00   2     -45.1     48.4   0.2869
  1044 1044        130.00     1042 1042        130.00   2      65.4    100.2   0.5206
  1042 1042        130.00     1045 1045        130.00   1     -43.0     42.2   0.2869
  1045 1045        130.00     1042 1042        130.00   1      65.2     89.7   0.5299



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -56.8     51.1   0.3423
  1044 1044        130.00     1042 1042        130.00   1      75.8     88.1   0.5217
  1042 1042        130.00     1044 1044        130.00   2     -56.8     51.1   0.3423
  1044 1044        130.00     1042 1042        130.00   2      75.8     88.1   0.5217



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      31.5      5.7   0.1506
  1044 1044        130.00     1042 1042        130.00   1     -14.3    119.9   0.5722
  1042 1042        130.00     1044 1044        130.00   2      31.5      5.7   0.1506
  1044 1044        130.00     1042 1042        130.00   2     -14.3    119.9   0.5722
  1042 1042        130.00     1045 1045        130.00   1      29.9      7.1   0.1506
  1045 1045        130.00     1042 1042        130.00   1      -9.1    116.6   0.5785



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      21.7     12.4   0.1132
  1044 1044        130.00     1042 1042        130.00   1      -3.2    123.6   0.5633
  1042 1042        130.00     1044 1044        130.00   2      21.7     12.4   0.1132
  1044 1044        130.00     1042 1042        130.00   2      -3.2    123.6   0.5633
  1042 1042        130.00     1045 1045        130.00   1      20.1     12.8   0.1132
  1045 1045        130.00     1042 1042        130.00   1       2.0    118.8   0.5698



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      11.8     19.5   0.0997
  1044 1044        130.00     1042 1042        130.00   1       8.0    125.7   0.5554
  1042 1042        130.00     1044 1044        130.00   2      11.8     19.5   0.0997
  1044 1044        130.00     1042 1042        130.00   2       8.0    125.7   0.5554
  1042 1042        130.00     1045 1045        130.00   1      10.2     18.9   0.0997
  1045 1045        130.00     1042 1042        130.00   1      13.0    119.5   0.5621



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       0.9     27.0   0.1153
  1044 1044        130.00     1042 1042        130.00   1      20.0    126.2   0.5483
  1042 1042        130.00     1044 1044        130.00   2       0.9     27.0   0.1153
  1044 1044        130.00     1042 1042        130.00   2      20.0    126.2   0.5483
  1042 1042        130.00     1045 1045        130.00   1      -0.3     25.3   0.1153
  1045 1045        130.00     1042 1042        130.00   1      24.4    118.6   0.5551



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -11.6     34.5   0.1526
  1044 1044        130.00     1042 1042        130.00   1      33.2    124.3   0.5422
  1042 1042        130.00     1044 1044        130.00   2     -11.6     34.5   0.1526
  1044 1044        130.00     1042 1042        130.00   2      33.2    124.3   0.5422
  1042 1042        130.00     1045 1045        130.00   1     -12.1     31.6   0.1526
  1045 1045        130.00     1042 1042        130.00   1      36.8    115.3   0.5491



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -25.4     41.2   0.2021
  1044 1044        130.00     1042 1042        130.00   1      47.4    119.4   0.5380
  1042 1042        130.00     1044 1044        130.00   2     -25.4     41.2   0.2021
  1044 1044        130.00     1042 1042        130.00   2      47.4    119.4   0.5380
  1042 1042        130.00     1045 1045        130.00   1     -25.0     37.0   0.2021
  1045 1045        130.00     1042 1042        130.00   1      49.5    109.2   0.5449



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -39.8     46.6   0.2578
  1044 1044        130.00     1042 1042        130.00   1      61.4    111.4   0.5368
  1042 1042        130.00     1044 1044        130.00   2     -39.8     46.6   0.2578
  1044 1044        130.00     1042 1042        130.00   2      61.4    111.4   0.5368
  1042 1042        130.00     1045 1045        130.00   1     -38.0     41.1   0.2578
  1045 1045        130.00     1042 1042        130.00   1      61.7    100.1   0.5435


Model MAXEX2 Bus 50017 [G17         15.000] Machine "1 " :
AT TIME= 162.57 TIMER ACTIVATED, IFD =   3.22


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -53.7     50.3   0.3167
  1044 1044        130.00     1042 1042        130.00   1      74.3    100.4   0.5392
  1042 1042        130.00     1044 1044        130.00   2     -53.7     50.3   0.3167
  1044 1044        130.00     1042 1042        130.00   2      74.3    100.4   0.5392
  1042 1042        130.00     1045 1045        130.00   1     -50.2     43.7   0.3167
  1045 1045        130.00     1042 1042        130.00   1      72.4     88.5   0.5455


Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 162.57 TIMER ACTIVATED, IFD =   1.99

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  162.613 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  162.613 TAP CHANGER TIMER STARTED

Model MAXEX2 Bus 50017 [G17         15.000] Machine "1 " :
AT TIME= 162.62 TIMER RESET, IFD =   3.21

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 162.63 TIMER RESET, IFD =   1.99


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1045 1045        130.00   1      29.7      1.4   0.1357



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      19.8      7.8   0.0893
  1044 1044        130.00     1042 1042        130.00   1       1.8    150.5   0.6356
  1042 1042        130.00     1044 1044        130.00   2      19.8      7.8   0.0893
  1044 1044        130.00     1042 1042        130.00   2       1.8    150.5   0.6356
  1042 1042        130.00     1045 1045        130.00   1      18.3      8.4   0.0893
  1045 1045        130.00     1042 1042        130.00   1       7.2    143.4   0.6411



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       8.6     16.1   0.0744
  1044 1044        130.00     1042 1042        130.00   1      14.4    152.3   0.6262
  1042 1042        130.00     1044 1044        130.00   2       8.6     16.1   0.0744
  1044 1044        130.00     1042 1042        130.00   2      14.4    152.3   0.6262
  1042 1042        130.00     1045 1045        130.00   1       7.3     15.6   0.0744
  1045 1045        130.00     1042 1042        130.00   1      19.5    143.7   0.6321



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -3.8     25.0   0.1004
  1044 1044        130.00     1042 1042        130.00   1      28.0    152.0   0.6172
  1042 1042        130.00     1044 1044        130.00   2      -3.8     25.0   0.1004
  1044 1044        130.00     1042 1042        130.00   2      28.0    152.0   0.6172
  1042 1042        130.00     1045 1045        130.00   1      -4.7     23.1   0.1004
  1045 1045        130.00     1042 1042        130.00   1      32.5    142.0   0.6233



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -18.6     33.6   0.1504
  1044 1044        130.00     1042 1042        130.00   1      43.4    148.6   0.6089
  1042 1042        130.00     1044 1044        130.00   2     -18.6     33.6   0.1504
  1044 1044        130.00     1042 1042        130.00   2      43.4    148.6   0.6089
  1042 1042        130.00     1045 1045        130.00   1     -18.7     30.3   0.1504
  1045 1045        130.00     1042 1042        130.00   1      46.7    137.0   0.6153



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -34.9     41.0   0.2108
  1044 1044        130.00     1042 1042        130.00   1      59.8    141.1   0.6028
  1042 1042        130.00     1044 1044        130.00   2     -34.9     41.0   0.2108
  1044 1044        130.00     1042 1042        130.00   2      59.8    141.1   0.6028
  1042 1042        130.00     1045 1045        130.00   1     -33.8     36.1   0.2108
  1045 1045        130.00     1042 1042        130.00   1      61.3    128.2   0.6093



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -51.4     46.5   0.2760
  1044 1044        130.00     1042 1042        130.00   1      75.5    129.8   0.5999
  1042 1042        130.00     1044 1044        130.00   2     -51.4     46.5   0.2760
  1044 1044        130.00     1042 1042        130.00   2      75.5    129.8   0.5999
  1042 1042        130.00     1045 1045        130.00   1     -48.6     40.2   0.2760
  1045 1045        130.00     1042 1042        130.00   1      74.8    115.9   0.6063



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      28.9      8.5   0.1387
  1044 1044        130.00     1042 1042        130.00   1     -11.0    122.4   0.5707
  1042 1042        130.00     1044 1044        130.00   2      28.9      8.5   0.1387
  1044 1044        130.00     1042 1042        130.00   2     -11.0    122.4   0.5707
  1042 1042        130.00     1045 1045        130.00   1      27.1      9.8   0.1387
  1045 1045        130.00     1042 1042        130.00   1      -5.5    118.8   0.5767



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      18.3     16.4   0.1096
  1044 1044        130.00     1042 1042        130.00   1       0.8    123.4   0.5545
  1042 1042        130.00     1044 1044        130.00   2      18.3     16.4   0.1096
  1044 1044        130.00     1042 1042        130.00   2       0.8    123.4   0.5545
  1042 1042        130.00     1045 1045        130.00   1      16.4     16.6   0.1096
  1045 1045        130.00     1042 1042        130.00   1       6.2    118.2   0.5610



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       7.3     24.7   0.1121
  1044 1044        130.00     1042 1042        130.00   1      12.8    122.6   0.5396
  1042 1042        130.00     1044 1044        130.00   2       7.3     24.7   0.1121
  1044 1044        130.00     1042 1042        130.00   2      12.8    122.6   0.5396
  1042 1042        130.00     1045 1045        130.00   1       5.6     23.6   0.1121
  1045 1045        130.00     1042 1042        130.00   1      17.8    116.0   0.5465
 50007 G7          15.000     1043 1043        130.00   1      49.9     20.2   0.1128



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -4.9     33.1   0.1429
  1044 1044        130.00     1042 1042        130.00   1      25.7    119.6   0.5259
  1042 1042        130.00     1044 1044        130.00   2      -4.9     33.1   0.1429
  1044 1044        130.00     1042 1042        130.00   2      25.7    119.6   0.5259
  1042 1042        130.00     1045 1045        130.00   1      -6.2     30.5   0.1429
  1045 1045        130.00     1042 1042        130.00   1      30.0    111.6   0.5330
 50007 G7          15.000     1043 1043        130.00   1      36.1     22.6   0.0903



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -18.5     40.8   0.1905
  1044 1044        130.00     1042 1042        130.00   1      39.6    113.6   0.5139
  1042 1042        130.00     1044 1044        130.00   2     -18.5     40.8   0.1905
  1044 1044        130.00     1042 1042        130.00   2      39.6    113.6   0.5139
  1042 1042        130.00     1045 1045        130.00   1     -19.0     36.7   0.1905
  1045 1045        130.00     1042 1042        130.00   1      42.6    104.3   0.5214
  1043 1043        130.00    50007 G7          15.000   1     -22.9    137.6   0.3149
 50007 G7          15.000     1043 1043        130.00   1      22.9     24.7   0.0724



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -32.6     47.0   0.2461
  1044 1044        130.00     1042 1042        130.00   1      53.3    104.3   0.5051
  1042 1042        130.00     1044 1044        130.00   2     -32.6     47.0   0.2461
  1044 1044        130.00     1042 1042        130.00   2      53.3    104.3   0.5051
  1042 1042        130.00     1045 1045        130.00   1     -31.8     41.5   0.2461
  1045 1045        130.00     1042 1042        130.00   1      54.6     93.9   0.5125
  1043 1043        130.00    50007 G7          15.000   1     -10.4    131.9   0.3026
 50007 G7          15.000     1043 1043        130.00   1      10.4     26.2   0.0615



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -46.0     51.5   0.3049
  1044 1044        130.00     1042 1042        130.00   1      65.6     92.0   0.5000
  1042 1042        130.00     1044 1044        130.00   2     -46.0     51.5   0.3049
  1044 1044        130.00     1042 1042        130.00   2      65.6     92.0   0.5000
  1042 1042        130.00     1045 1045        130.00   1     -43.6     44.7   0.3049
  1045 1045        130.00     1042 1042        130.00   1      64.7     80.9   0.5072
  1043 1043        130.00    50007 G7          15.000   1       1.3    127.4   0.2946
 50007 G7          15.000     1043 1043        130.00   1      -1.3     27.2   0.0600



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1      12.4    124.1   0.2913
 50007 G7          15.000     1043 1043        130.00   1     -12.4     27.5   0.0671



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1      22.9    122.3   0.2926
 50007 G7          15.000     1043 1043        130.00   1     -22.9     27.2   0.0796



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1      33.1    121.7   0.2983
 50007 G7          15.000     1043 1043        130.00   1     -33.1     26.2   0.0951



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50007 G7          15.000     1043 1043        130.00   1     -43.1     24.7   0.1122


Model MAXEX2 Bus 50017 [G17         15.000] Machine "1 " :
AT TIME= 162.89 TIMER ACTIVATED, IFD =   3.22


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50007 G7          15.000     1043 1043        130.00   1     -52.8     22.9   0.1305


Model MAXEX2 Bus 50017 [G17         15.000] Machine "1 " :
AT TIME= 162.93 TIMER RESET, IFD =   3.21

Model MAXEX2 Bus 50017 [G17         15.000] Machine "1 " :
AT TIME= 162.97 TIMER ACTIVATED, IFD =   3.21


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      33.9      9.4   0.1718
  1044 1044        130.00     1042 1042        130.00   1     -17.9    106.9   0.5338
  1042 1042        130.00     1044 1044        130.00   2      33.9      9.4   0.1718
  1044 1044        130.00     1042 1042        130.00   2     -17.9    106.9   0.5338
  1042 1042        130.00     1045 1045        130.00   1      31.9     10.6   0.1718
  1045 1045        130.00     1042 1042        130.00   1     -12.7    103.3   0.5364


Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 162.98 TIMER ACTIVATED, IFD =   1.99


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      23.7     15.9   0.1335
  1044 1044        130.00     1042 1042        130.00   1      -6.3    111.7   0.5261
  1042 1042        130.00     1044 1044        130.00   2      23.7     15.9   0.1335
  1044 1044        130.00     1042 1042        130.00   2      -6.3    111.7   0.5261
  1042 1042        130.00     1045 1045        130.00   1      21.7     16.2   0.1335
  1045 1045        130.00     1042 1042        130.00   1      -1.1    106.5   0.5290



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      13.0     23.2   0.1197
  1044 1044        130.00     1042 1042        130.00   1       5.8    114.7   0.5197
  1042 1042        130.00     1044 1044        130.00   2      13.0     23.2   0.1197
  1044 1044        130.00     1042 1042        130.00   2       5.8    114.7   0.5197
  1042 1042        130.00     1045 1045        130.00   1      11.2     22.3   0.1197
  1045 1045        130.00     1042 1042        130.00   1      10.6    108.0   0.5228



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       1.2     31.0   0.1352
  1044 1044        130.00     1042 1042        130.00   1      18.8    115.7   0.5142
  1042 1042        130.00     1044 1044        130.00   2       1.2     31.0   0.1352
  1044 1044        130.00     1042 1042        130.00   2      18.8    115.7   0.5142
  1042 1042        130.00     1045 1045        130.00   1      -0.1     28.9   0.1352
  1045 1045        130.00     1042 1042        130.00   1      23.0    107.4   0.5174



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -12.3     38.7   0.1738
  1044 1044        130.00     1042 1042        130.00   1      33.2    114.0   0.5102
  1042 1042        130.00     1044 1044        130.00   2     -12.3     38.7   0.1738
  1044 1044        130.00     1042 1042        130.00   2      33.2    114.0   0.5102
  1042 1042        130.00     1045 1045        130.00   1     -12.8     35.2   0.1738
  1045 1045        130.00     1042 1042        130.00   1      36.2    104.2   0.5134


Output completed

Channel output file is "Fault_4032_OLTC.out"

74 diagonal and 96 off-diagonal elements


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -12.3     38.7   0.1738
  1044 1044        130.00     1042 1042        130.00   1      33.2    114.0   0.5102
  1042 1042        130.00     1044 1044        130.00   2     -12.3     38.7   0.1738
  1044 1044        130.00     1042 1042        130.00   2      33.2    114.0   0.5102
  1042 1042        130.00     1045 1045        130.00   1     -12.8     35.2   0.1738
  1045 1045        130.00     1042 1042        130.00   1      36.2    104.2   0.5134



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -27.3     45.4   0.2256
  1044 1044        130.00     1042 1042        130.00   1      48.3    108.8   0.5087
  1042 1042        130.00     1044 1044        130.00   2     -27.3     45.4   0.2256
  1044 1044        130.00     1042 1042        130.00   2      48.3    108.8   0.5087
  1042 1042        130.00     1045 1045        130.00   1     -26.5     40.6   0.2256
  1045 1045        130.00     1042 1042        130.00   1      49.7     97.7   0.5119



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -42.5     50.6   0.2845
  1044 1044        130.00     1042 1042        130.00   1      63.0    100.1   0.5111
  1042 1042        130.00     1044 1044        130.00   2     -42.5     50.6   0.2845
  1044 1044        130.00     1042 1042        130.00   2      63.0    100.1   0.5111
  1042 1042        130.00     1045 1045        130.00   1     -40.0     44.5   0.2845
  1045 1045        130.00     1042 1042        130.00   1      62.3     88.0   0.5140



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -56.7     53.8   0.3467
  1044 1044        130.00     1042 1042        130.00   1      76.1     88.2   0.5181
  1042 1042        130.00     1044 1044        130.00   2     -56.7     53.8   0.3467
  1044 1044        130.00     1042 1042        130.00   2      76.1     88.2   0.5181


Model MAXEX2 Bus 50017 [G17         15.000] Machine "1 " :
AT TIME= 163.08 TIMER RESET, IFD =   3.20

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 163.09 TIMER RESET, IFD =   1.99


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      28.6      4.4   0.1254
  1044 1044        130.00     1042 1042        130.00   1      -8.3    144.0   0.6290
  1042 1042        130.00     1044 1044        130.00   2      28.6      4.4   0.1254
  1044 1044        130.00     1042 1042        130.00   2      -8.3    144.0   0.6290
  1042 1042        130.00     1045 1045        130.00   1      27.0      5.8   0.1254
  1045 1045        130.00     1042 1042        130.00   1      -2.8    138.4   0.6341



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      16.5     13.4   0.0890
  1044 1044        130.00     1042 1042        130.00   1       5.3    145.9   0.6146
  1042 1042        130.00     1044 1044        130.00   2      16.5     13.4   0.0890
  1044 1044        130.00     1042 1042        130.00   2       5.3    145.9   0.6146
  1042 1042        130.00     1045 1045        130.00   1      14.9     13.5   0.0890
  1045 1045        130.00     1042 1042        130.00   1      10.7    138.7   0.6203



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       4.0     23.0   0.0949
  1044 1044        130.00     1042 1042        130.00   1      19.0    145.4   0.6005
  1042 1042        130.00     1044 1044        130.00   2       4.0     23.0   0.0949
  1044 1044        130.00     1042 1042        130.00   2      19.0    145.4   0.6005
  1042 1042        130.00     1045 1045        130.00   1       2.6     21.7   0.0949
  1045 1045        130.00     1042 1042        130.00   1      24.0    136.8   0.6067



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -10.5     32.7   0.1374
  1044 1044        130.00     1042 1042        130.00   1      34.3    141.7   0.5864
  1042 1042        130.00     1044 1044        130.00   2     -10.5     32.7   0.1374
  1044 1044        130.00     1042 1042        130.00   2      34.3    141.7   0.5864
  1042 1042        130.00     1045 1045        130.00   1     -11.3     29.9   0.1374
  1045 1045        130.00     1042 1042        130.00   1      38.4    131.5   0.5930



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -26.9     41.4   0.1972
  1044 1044        130.00     1042 1042        130.00   1      50.8    133.6   0.5737
  1042 1042        130.00     1044 1044        130.00   2     -26.9     41.4   0.1972
  1044 1044        130.00     1042 1042        130.00   2      50.8    133.6   0.5737
  1042 1042        130.00     1045 1045        130.00   1     -26.6     36.9   0.1972
  1045 1045        130.00     1042 1042        130.00   1      53.3    122.1   0.5806



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -43.6     48.1   0.2638
  1044 1044        130.00     1042 1042        130.00   1      66.8    121.2   0.5643
  1042 1042        130.00     1044 1044        130.00   2     -43.6     48.1   0.2638
  1044 1044        130.00     1042 1042        130.00   2      66.8    121.2   0.5643
  1042 1042        130.00     1045 1045        130.00   1     -41.8     41.9   0.2638
  1045 1045        130.00     1042 1042        130.00   1      67.0    108.6   0.5712



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -59.0     52.4   0.3324
  1044 1044        130.00     1042 1042        130.00   1      80.6    105.1   0.5594
  1042 1042        130.00     1044 1044        130.00   2     -59.0     52.4   0.3324
  1044 1044        130.00     1042 1042        130.00   2      80.6    105.1   0.5594


Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 163.16 TIMER ACTIVATED, IFD =   1.99


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50007 G7          15.000     1043 1043        130.00   1      68.6     23.8   0.1335



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50007 G7          15.000     1043 1043        130.00   1      54.8     19.6   0.1061



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50007 G7          15.000     1043 1043        130.00   1      40.2     16.0   0.0784


Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 163.20 TIMER RESET, IFD =   1.99


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50007 G7          15.000     1043 1043        130.00   1      24.7     13.3   0.0509



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50007 G7          15.000     1043 1043        130.00   1       8.7     11.5   0.0263



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50007 G7          15.000     1043 1043        130.00   1      -7.6     11.0   0.0246



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50007 G7          15.000     1043 1043        130.00   1     -23.9     11.6   0.0495



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50007 G7          15.000     1043 1043        130.00   1     -39.5     13.3   0.0795



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1045 1045        130.00   1      37.9      9.8   0.2059
  1045 1045        130.00     1042 1042        130.00   1     -19.8     98.0   0.5295



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      29.2     14.8   0.1583
  1044 1044        130.00     1042 1042        130.00   1     -12.9    104.6   0.5122
  1042 1042        130.00     1044 1044        130.00   2      29.2     14.8   0.1583
  1044 1044        130.00     1042 1042        130.00   2     -12.9    104.6   0.5122
  1042 1042        130.00     1045 1045        130.00   1      27.2     15.5   0.1583
  1045 1045        130.00     1042 1042        130.00   1      -7.6    101.5   0.5175


Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 163.26 TIMER ACTIVATED, IFD =   1.99


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      18.2     22.3   0.1334
  1044 1044        130.00     1042 1042        130.00   1      -0.5    107.6   0.5016
  1042 1042        130.00     1044 1044        130.00   2      18.2     22.3   0.1334
  1044 1044        130.00     1042 1042        130.00   2      -0.5    107.6   0.5016
  1042 1042        130.00     1045 1045        130.00   1      16.3     21.8   0.1334
  1045 1045        130.00     1042 1042        130.00   1       4.6    102.8   0.5071


Model MAXEX2 Bus 50017 [G17         15.000] Machine "1 " :
AT TIME= 163.27 TIMER ACTIVATED, IFD =   3.22


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       6.4     30.3   0.1390
  1044 1044        130.00     1042 1042        130.00   1      12.6    108.6   0.4925
  1042 1042        130.00     1044 1044        130.00   2       6.4     30.3   0.1390
  1044 1044        130.00     1042 1042        130.00   2      12.6    108.6   0.4925
  1042 1042        130.00     1045 1045        130.00   1       4.8     28.7   0.1390
  1045 1045        130.00     1042 1042        130.00   1      17.2    102.2   0.4980



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -7.1     38.5   0.1719
  1044 1044        130.00     1042 1042        130.00   1      27.0    106.8   0.4851
  1042 1042        130.00     1044 1044        130.00   2      -7.1     38.5   0.1719
  1044 1044        130.00     1042 1042        130.00   2      27.0    106.8   0.4851
  1042 1042        130.00     1045 1045        130.00   1      -8.0     35.5   0.1719
  1045 1045        130.00     1042 1042        130.00   1      30.5     98.8   0.4905



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -22.1     45.8   0.2217
  1044 1044        130.00     1042 1042        130.00   1      42.2    101.5   0.4806
  1042 1042        130.00     1044 1044        130.00   2     -22.1     45.8   0.2217
  1044 1044        130.00     1042 1042        130.00   2      42.2    101.5   0.4806
  1042 1042        130.00     1045 1045        130.00   1     -21.7     41.4   0.2217
  1045 1045        130.00     1042 1042        130.00   1      44.2     92.2   0.4857



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -37.3     51.5   0.2803
  1044 1044        130.00     1042 1042        130.00   1      57.0     92.6   0.4803
  1042 1042        130.00     1044 1044        130.00   2     -37.3     51.5   0.2803
  1044 1044        130.00     1042 1042        130.00   2      57.0     92.6   0.4803
  1042 1042        130.00     1045 1045        130.00   1     -35.4     45.8   0.2803
  1045 1045        130.00     1042 1042        130.00   1      56.9     82.1   0.4848



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -51.6     55.1   0.3431
  1044 1044        130.00     1042 1042        130.00   1      70.1     80.3   0.4851
  1042 1042        130.00     1044 1044        130.00   2     -51.6     55.1   0.3431
  1044 1044        130.00     1042 1042        130.00   2      70.1     80.3   0.4851
  1042 1042        130.00     1045 1045        130.00   1     -47.8     48.3   0.3431
  1045 1045        130.00     1042 1042        130.00   1      67.5     69.2   0.4888


Model MAXEX2 Bus 50017 [G17         15.000] Machine "1 " :
AT TIME= 163.35 TIMER RESET, IFD =   3.21

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 163.36 TIMER RESET, IFD =   1.99

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  163.374 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 2 [LOAD 1042   20.000] To 1042 [1042        130.00] Cktid "1 " :
- AT TIME  163.374 TAP CHANGER TIMER STARTED


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      27.4      7.1   0.1225
  1044 1044        130.00     1042 1042        130.00   1      -7.1    141.3   0.6170
  1042 1042        130.00     1044 1044        130.00   2      27.4      7.1   0.1225
  1044 1044        130.00     1042 1042        130.00   2      -7.1    141.3   0.6170
  1042 1042        130.00     1045 1045        130.00   1      25.6      8.2   0.1225
  1045 1045        130.00     1042 1042        130.00   1      -1.5    135.3   0.6214



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      14.7     16.5   0.0925
  1044 1044        130.00     1042 1042        130.00   1       7.1    143.1   0.6026
  1042 1042        130.00     1044 1044        130.00   2      14.7     16.5   0.0925
  1044 1044        130.00     1042 1042        130.00   2       7.1    143.1   0.6026
  1042 1042        130.00     1045 1045        130.00   1      13.0     16.3   0.0925
  1045 1045        130.00     1042 1042        130.00   1      12.5    135.5   0.6076



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       1.3     26.5   0.1081
  1044 1044        130.00     1042 1042        130.00   1      21.8    142.1   0.5881
  1042 1042        130.00     1044 1044        130.00   2       1.3     26.5   0.1081
  1044 1044        130.00     1042 1042        130.00   2      21.8    142.1   0.5881
  1042 1042        130.00     1045 1045        130.00   1      -0.1     24.8   0.1081
  1045 1045        130.00     1042 1042        130.00   1      26.6    133.0   0.5937



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -14.5     36.5   0.1575
  1044 1044        130.00     1042 1042        130.00   1      38.2    137.1   0.5736
  1042 1042        130.00     1044 1044        130.00   2     -14.5     36.5   0.1575
  1044 1044        130.00     1042 1042        130.00   2      38.2    137.1   0.5736
  1042 1042        130.00     1045 1045        130.00   1     -15.0     33.1   0.1575
  1045 1045        130.00     1042 1042        130.00   1      41.8    126.4   0.5796



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -31.8     45.0   0.2220
  1044 1044        130.00     1042 1042        130.00   1      55.3    127.2   0.5610
  1042 1042        130.00     1044 1044        130.00   2     -31.8     45.0   0.2220
  1044 1044        130.00     1042 1042        130.00   2      55.3    127.2   0.5610
  1042 1042        130.00     1045 1045        130.00   1     -31.0     39.9   0.2220
  1045 1045        130.00     1042 1042        130.00   1      57.1    115.2   0.5672



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -48.8     51.2   0.2919
  1044 1044        130.00     1042 1042        130.00   1      71.2    112.7   0.5522
  1042 1042        130.00     1044 1044        130.00   2     -48.8     51.2   0.2919
  1044 1044        130.00     1042 1042        130.00   2      71.2    112.7   0.5522
  1042 1042        130.00     1045 1045        130.00   1     -46.2     44.4   0.2919
  1045 1045        130.00     1042 1042        130.00   1      70.4     99.8   0.5584


Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 163.43 TIMER ACTIVATED, IFD =   1.99

Model MAXEX2 Bus 50017 [G17         15.000] Machine "1 " :
AT TIME= 163.43 TIMER ACTIVATED, IFD =   3.22


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50007 G7          15.000     1043 1043        130.00   1      85.5     44.0   0.1736



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50007 G7          15.000     1043 1043        130.00   1      68.7     39.8   0.1419



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1     -50.7    201.3   0.3874
 50007 G7          15.000     1043 1043        130.00   1      50.7     36.2   0.1108


Model MAXEX2 Bus 50017 [G17         15.000] Machine "1 " :
AT TIME= 163.46 TIMER RESET, IFD =   3.21


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1     -31.7    204.1   0.3853
 50007 G7          15.000     1043 1043        130.00   1      31.7     33.5   0.0820


Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 163.47 TIMER RESET, IFD =   1.99


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1     -12.0    203.1   0.3817
 50007 G7          15.000     1043 1043        130.00   1      12.0     31.9   0.0609



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1       7.8    198.1   0.3764
 50007 G7          15.000     1043 1043        130.00   1      -7.8     31.4   0.0585



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1      27.2    189.1   0.3694
 50007 G7          15.000     1043 1043        130.00   1     -27.2     32.1   0.0775



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1      45.6    176.3   0.3611
 50007 G7          15.000     1043 1043        130.00   1     -45.6     33.9   0.1073



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50007 G7          15.000     1043 1043        130.00   1     -62.2     36.8   0.1410


Model MAXEX2 Bus 50017 [G17         15.000] Machine "1 " :
AT TIME= 163.51 TIMER ACTIVATED, IFD =   3.22

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 163.52 TIMER ACTIVATED, IFD =   1.99


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      35.2     13.9   0.1914
  1044 1044        130.00     1042 1042        130.00   1     -20.3     94.8   0.4939
  1042 1042        130.00     1044 1044        130.00   2      35.2     13.9   0.1914
  1044 1044        130.00     1042 1042        130.00   2     -20.3     94.8   0.4939
  1042 1042        130.00     1045 1045        130.00   1      33.2     14.9   0.1914
  1045 1045        130.00     1042 1042        130.00   1     -15.1     92.8   0.4983



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      24.3     20.9   0.1546
  1044 1044        130.00     1042 1042        130.00   1      -7.9     99.3   0.4824
  1042 1042        130.00     1044 1044        130.00   2      24.3     20.9   0.1546
  1044 1044        130.00     1042 1042        130.00   2      -7.9     99.3   0.4824
  1042 1042        130.00     1045 1045        130.00   1      22.2     20.9   0.1546
  1045 1045        130.00     1042 1042        130.00   1      -2.7     95.5   0.4869



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      12.6     28.8   0.1456
  1044 1044        130.00     1042 1042        130.00   1       5.1    101.4   0.4728
  1042 1042        130.00     1044 1044        130.00   2      12.6     28.8   0.1456
  1044 1044        130.00     1042 1042        130.00   2       5.1    101.4   0.4728
  1042 1042        130.00     1045 1045        130.00   1      10.8     27.5   0.1456
  1045 1045        130.00     1042 1042        130.00   1       9.9     95.9   0.4772



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -0.4     37.0   0.1667
  1044 1044        130.00     1042 1042        130.00   1      19.3    101.1   0.4649
  1042 1042        130.00     1044 1044        130.00   2      -0.4     37.0   0.1667
  1044 1044        130.00     1042 1042        130.00   2      19.3    101.1   0.4649
  1042 1042        130.00     1045 1045        130.00   1      -1.7     34.5   0.1667
  1045 1045        130.00     1042 1042        130.00   1      23.2     93.8   0.4692



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -15.1     44.9   0.2100
  1044 1044        130.00     1042 1042        130.00   1      34.5     97.3   0.4597
  1042 1042        130.00     1044 1044        130.00   2     -15.1     44.9   0.2100
  1044 1044        130.00     1042 1042        130.00   2      34.5     97.3   0.4597
  1042 1042        130.00     1045 1045        130.00   1     -15.3     40.8   0.2100
  1045 1045        130.00     1042 1042        130.00   1      37.0     88.6   0.4636



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -30.5     51.2   0.2658
  1044 1044        130.00     1042 1042        130.00   1      49.8     89.8   0.4586
  1042 1042        130.00     1044 1044        130.00   2     -30.5     51.2   0.2658
  1044 1044        130.00     1042 1042        130.00   2      49.8     89.8   0.4586
  1042 1042        130.00     1045 1045        130.00   1     -29.2     45.9   0.2658
  1045 1045        130.00     1042 1042        130.00   1      50.3     79.8   0.4619



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -45.3     55.6   0.3276
  1044 1044        130.00     1042 1042        130.00   1      63.7     78.6   0.4628
  1042 1042        130.00     1044 1044        130.00   2     -45.3     55.6   0.3276
  1044 1044        130.00     1042 1042        130.00   2      63.7     78.6   0.4628
  1042 1042        130.00     1045 1045        130.00   1     -42.2     49.0   0.3276
  1045 1045        130.00     1042 1042        130.00   1      61.8     67.8   0.4653


Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  163.614 TAP CHANGER TIMER TIMED OUT

Model OLTC1T Circuit From 42 [LOAD 4042   20.000] To 4042 [4042        400.00] Cktid "1 " :
- AT TIME  163.614 TAP RATIO CHANGED FROM 0.90000 TO  0.89000

74 diagonal and 96 off-diagonal elements

Model MAXEX2 Bus 50017 [G17         15.000] Machine "1 " :
AT TIME= 163.62 TIMER RESET, IFD =   3.21

Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 163.64 TIMER RESET, IFD =   1.99


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      33.8      7.3   0.1577
  1044 1044        130.00     1042 1042        130.00   1     -15.5    126.0   0.5842
  1042 1042        130.00     1044 1044        130.00   2      33.8      7.3   0.1577
  1044 1044        130.00     1042 1042        130.00   2     -15.5    126.0   0.5842
  1042 1042        130.00     1045 1045        130.00   1      31.8      8.9   0.1577
  1045 1045        130.00     1042 1042        130.00   1      -9.9    121.9   0.5883


Model MAXEX2 Bus 50008 [G8          15.000] Machine "1 " :
AT TIME= 163.65 TIMER ACTIVATED, IFD =   1.99


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      21.1     16.6   0.1182
  1044 1044        130.00     1042 1042        130.00   1      -1.5    127.4   0.5641
  1042 1042        130.00     1044 1044        130.00   2      21.1     16.6   0.1182
  1044 1044        130.00     1042 1042        130.00   2      -1.5    127.4   0.5641
  1042 1042        130.00     1045 1045        130.00   1      19.1     16.9   0.1182
  1045 1045        130.00     1042 1042        130.00   1       4.2    121.6   0.5689


Model MAXEX2 Bus 50017 [G17         15.000] Machine "1 " :
AT TIME= 163.66 TIMER ACTIVATED, IFD =   3.22


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       8.2     26.5   0.1188
  1044 1044        130.00     1042 1042        130.00   1      12.6    125.9   0.5445
  1042 1042        130.00     1044 1044        130.00   2       8.2     26.5   0.1188
  1044 1044        130.00     1042 1042        130.00   2      12.6    125.9   0.5445
  1042 1042        130.00     1045 1045        130.00   1       6.3     25.3   0.1188
  1045 1045        130.00     1042 1042        130.00   1      17.9    118.6   0.5499



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      -6.4     36.6   0.1563
  1044 1044        130.00     1042 1042        130.00   1      27.9    121.2   0.5258
  1042 1042        130.00     1044 1044        130.00   2      -6.4     36.6   0.1563
  1044 1044        130.00     1042 1042        130.00   2      27.9    121.2   0.5258
  1042 1042        130.00     1045 1045        130.00   1      -7.7     33.6   0.1563
  1045 1045        130.00     1042 1042        130.00   1      32.2    112.3   0.5318



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -22.5     45.4   0.2136
  1044 1044        130.00     1042 1042        130.00   1      44.0    112.2   0.5095
  1042 1042        130.00     1044 1044        130.00   2     -22.5     45.4   0.2136
  1044 1044        130.00     1042 1042        130.00   2      44.0    112.2   0.5095
  1042 1042        130.00     1045 1045        130.00   1     -22.7     40.7   0.2136
  1045 1045        130.00     1042 1042        130.00   1      46.7    102.0   0.5159



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -38.5     52.2   0.2790
  1044 1044        130.00     1042 1042        130.00   1      59.1     98.9   0.4972
  1042 1042        130.00     1044 1044        130.00   2     -38.5     52.2   0.2790
  1044 1044        130.00     1042 1042        130.00   2      59.1     98.9   0.4972
  1042 1042        130.00     1045 1045        130.00   1     -37.1     45.7   0.2790
  1045 1045        130.00     1042 1042        130.00   1      59.5     87.8   0.5039



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -52.5     56.3   0.3463
  1044 1044        130.00     1042 1042        130.00   1      71.5     82.1   0.4900
  1042 1042        130.00     1044 1044        130.00   2     -52.5     56.3   0.3463
  1044 1044        130.00     1042 1042        130.00   2      71.5     82.1   0.4900
  1042 1042        130.00     1045 1045        130.00   1     -49.2     48.5   0.3463
  1043 1043        130.00    50007 G7          15.000   1     -78.6    132.4   0.3055
 50007 G7          15.000     1043 1043        130.00   1      78.6     77.7   0.2088



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1     -57.1    135.6   0.2907
 50007 G7          15.000     1043 1043        130.00   1      57.1     76.1   0.1790



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1     -36.2    138.5   0.2825
 50007 G7          15.000     1043 1043        130.00   1      36.2     73.8   0.1545



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1     -15.9    140.8   0.2799
 50007 G7          15.000     1043 1043        130.00   1      15.9     71.1   0.1371



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1       4.1    142.1   0.2817
 50007 G7          15.000     1043 1043        130.00   1      -4.1     68.3   0.1292



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1      23.6    141.8   0.2870
 50007 G7          15.000     1043 1043        130.00   1     -23.6     65.6   0.1326



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1      42.6    139.6   0.2947
 50007 G7          15.000     1043 1043        130.00   1     -42.6     63.2   0.1466



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1043 1043        130.00    50007 G7          15.000   1      60.8    135.0   0.3040
 50007 G7          15.000     1043 1043        130.00   1     -60.8     61.3   0.1688



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50007 G7          15.000     1043 1043        130.00   1     -77.8     59.9   0.1963


Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- PICKUP AND SUBSEQUENT SIGNAL LOCKOUT TIMERS ARE BOTH TIMED OUT

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  163.764 SUBSEQUENT SIGNAL LOCKOUT TIMER STARTED

Model OLTC1T Circuit From 1 [LOAD 1041   20.000] To 1041 [1041        130.00] Cktid "1 " :
- AT TIME  163.764 TAP CHANGER TIMER STARTED


OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      39.0     12.6   0.2113
  1044 1044        130.00     1042 1042        130.00   1     -24.7     92.1   0.4948
  1042 1042        130.00     1044 1044        130.00   2      39.0     12.6   0.2113
  1044 1044        130.00     1042 1042        130.00   2     -24.7     92.1   0.4948
  1042 1042        130.00     1045 1045        130.00   1      36.9     13.9   0.2113
  1045 1045        130.00     1042 1042        130.00   1     -19.5     89.8   0.4962



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      28.2     19.0   0.1655
  1044 1044        130.00     1042 1042        130.00   1     -12.1     99.1   0.4877
  1042 1042        130.00     1044 1044        130.00   2      28.2     19.0   0.1655
  1044 1044        130.00     1042 1042        130.00   2     -12.1     99.1   0.4877
  1042 1042        130.00     1045 1045        130.00   1      26.0     19.3   0.1655
  1045 1045        130.00     1042 1042        130.00   1      -6.8     94.8   0.4893



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      16.5     26.5   0.1449
  1044 1044        130.00     1042 1042        130.00   1       1.2    103.5   0.4822
  1042 1042        130.00     1044 1044        130.00   2      16.5     26.5   0.1449
  1044 1044        130.00     1042 1042        130.00   2       1.2    103.5   0.4822
  1042 1042        130.00     1045 1045        130.00   1      14.4     25.6   0.1449
  1045 1045        130.00     1042 1042        130.00   1       6.2     97.4   0.4839



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       3.4     34.9   0.1564
  1044 1044        130.00     1042 1042        130.00   1      15.7    105.4   0.4780
  1042 1042        130.00     1044 1044        130.00   2       3.4     34.9   0.1564
  1044 1044        130.00     1042 1042        130.00   2      15.7    105.4   0.4780
  1042 1042        130.00     1045 1045        130.00   1       1.8     32.5   0.1564
  1045 1045        130.00     1042 1042        130.00   1      20.0     97.5   0.4798



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -11.7     43.2   0.1951
  1044 1044        130.00     1042 1042        130.00   1      31.7    103.9   0.4755
  1042 1042        130.00     1044 1044        130.00   2     -11.7     43.2   0.1951
  1044 1044        130.00     1042 1042        130.00   2      31.7    103.9   0.4755
  1042 1042        130.00     1045 1045        130.00   1     -12.2     39.3   0.1951
  1045 1045        130.00     1042 1042        130.00   1      34.6     94.2   0.4773



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -28.1     50.3   0.2502
  1044 1044        130.00     1042 1042        130.00   1      48.4     98.1   0.4764
  1042 1042        130.00     1044 1044        130.00   2     -28.1     50.3   0.2502
  1044 1044        130.00     1042 1042        130.00   2      48.4     98.1   0.4764
  1042 1042        130.00     1045 1045        130.00   1     -27.2     44.9   0.2502
  1045 1045        130.00     1042 1042        130.00   1      49.3     86.9   0.4779



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -44.5     55.4   0.3140
  1044 1044        130.00     1042 1042        130.00   1      64.1     88.0   0.4818
  1042 1042        130.00     1044 1044        130.00   2     -44.5     55.4   0.3140
  1044 1044        130.00     1042 1042        130.00   2      64.1     88.0   0.4818
  1042 1042        130.00     1045 1045        130.00   1     -41.6     48.6   0.3140
  1045 1045        130.00     1042 1042        130.00   1      62.5     75.8   0.4831



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
 50007 G7          15.000     1043 1043        130.00   1     103.7     71.6   0.2280



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      39.6     11.1   0.2066
  1044 1044        130.00     1042 1042        130.00   1     -24.5     99.0   0.5161
  1042 1042        130.00     1044 1044        130.00   2      39.6     11.1   0.2066
  1044 1044        130.00     1042 1042        130.00   2     -24.5     99.0   0.5161
  1042 1042        130.00     1045 1045        130.00   1      37.8     13.0   0.2066
  1045 1045        130.00     1042 1042        130.00   1     -19.0     98.5   0.5222
  1043 1043        130.00    50007 G7          15.000   1     -73.3    150.1   0.3200
 50007 G7          15.000     1043 1043        130.00   1      73.3     75.1   0.1915



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      27.8     19.4   0.1628
  1044 1044        130.00     1042 1042        130.00   1     -11.3    101.4   0.4931
  1042 1042        130.00     1044 1044        130.00   2      27.8     19.4   0.1628
  1044 1044        130.00     1042 1042        130.00   2     -11.3    101.4   0.4931
  1042 1042        130.00     1045 1045        130.00   1      25.6     20.0   0.1628
  1045 1045        130.00     1042 1042        130.00   1      -5.6     99.1   0.5002
  1043 1043        130.00    50007 G7          15.000   1     -44.5    140.0   0.2861
 50007 G7          15.000     1043 1043        130.00   1      44.5     78.1   0.1667



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1      15.5     28.3   0.1501
  1044 1044        130.00     1042 1042        130.00   1       2.1    101.1   0.4720
  1042 1042        130.00     1044 1044        130.00   2      15.5     28.3   0.1501
  1044 1044        130.00     1042 1042        130.00   2       2.1    101.1   0.4720
  1042 1042        130.00     1045 1045        130.00   1      13.3     27.6   0.1501
  1045 1045        130.00     1042 1042        130.00   1       7.6     97.2   0.4801
  1043 1043        130.00    50007 G7          15.000   1     -18.2    127.8   0.2570
 50007 G7          15.000     1043 1043        130.00   1      18.2     80.7   0.1570



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1       2.2     37.5   0.1708
  1044 1044        130.00     1042 1042        130.00   1      16.3     97.9   0.4529
  1042 1042        130.00     1044 1044        130.00   2       2.2     37.5   0.1708
  1044 1044        130.00     1042 1042        130.00   2      16.3     97.9   0.4529
  1042 1042        130.00     1045 1045        130.00   1       0.4     35.3   0.1708
  1045 1045        130.00     1042 1042        130.00   1      21.1     92.6   0.4617
  1043 1043        130.00    50007 G7          15.000   1       5.4    113.7   0.2333
 50007 G7          15.000     1043 1043        130.00   1      -5.4     83.2   0.1627



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -12.4     46.0   0.2154
  1044 1044        130.00     1042 1042        130.00   1      31.1     91.2   0.4367
  1042 1042        130.00     1044 1044        130.00   2     -12.4     46.0   0.2154
  1044 1044        130.00     1042 1042        130.00   2      31.1     91.2   0.4367
  1042 1042        130.00     1045 1045        130.00   1     -13.4     42.2   0.2154
  1045 1045        130.00     1042 1042        130.00   1      34.6     84.6   0.4459
  1043 1043        130.00    50007 G7          15.000   1      26.1     98.6   0.2162
 50007 G7          15.000     1043 1043        130.00   1     -26.1     85.4   0.1803



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -27.2     52.8   0.2721
  1044 1044        130.00     1042 1042        130.00   1      45.4     80.8   0.4251
  1042 1042        130.00     1044 1044        130.00   2     -27.2     52.8   0.2721
  1044 1044        130.00     1042 1042        130.00   2      45.4     80.8   0.4251
  1042 1042        130.00     1045 1045        130.00   1     -26.8     47.5   0.2721
  1045 1045        130.00     1042 1042        130.00   1      47.0     73.0   0.4343
  1043 1043        130.00    50007 G7          15.000   1      43.7     83.6   0.2075
 50007 G7          15.000     1043 1043        130.00   1     -43.7     87.3   0.2046



OUT OF STEP CONDITION AT TIME =*******:

X------- F R O M -------X   X--------- T O ---------X
  BUS# X-- NAME --X BASKV     BUS# X-- NAME --X BASKV  CKT       MW     MVAR  VOLTAGE
  1042 1042        130.00     1044 1044        130.00   1     -40.5     57.4   0.3336
  1044 1044        130.00     1042 1042        130.00   1      57.5     66.9   0.4193
  1042 1042        130.00     1044 1044        130.00   2     -40.5     57.4   0.3336
  1044 1044        130.00     1042 1042        130.00   2      57.5     66.9   0.4193
  1042 1042        130.00     1045 1045        130.00   1     -38.5     50.7   0.3336
  1045 1045        130.00     1042 1042        130.00   1      56.9     58.6   0.4280
  1043 1043        130.00    50007 G7          15.000   1      58.9     69.2   0.2079
 50007 G7          15.000     1043 1043        130.00   1     -58.9     88.7   0.2320


Output completed
