0,   100.00, 33, 0, 1, 50.00     / PSS(R)E-33.4    SUN, AUG 02 2020   9:25
PHU TAI CUC DAI - MUA NUOC - NAM 2011
CHE DO VAN HANH BINH THUONG
  1062,'THANHCON    ', 220.0000,1,   6,   1,   1,1.00433, -12.3752,1.10000,0.90000,1.10000,0.90000
  1742,'SONLA220    ', 220.0000,1,   6,   1,   1,1.04437,   4.4837,1.10000,0.90000,1.10000,0.90000
  2013,'HT_AT2      ',  35.0000,1,  90,   1,   1,1.00202, -21.0026,1.10000,0.90000,1.10000,0.90000
  3082,'BIMSON      ', 220.0000,1,   6,   1,   1,0.98656, -14.7642,1.10000,0.90000,1.10000,0.90000
  3153,'DOCSOI      ',  35.0000,1,  90,   1,   1,1.01352, -33.1238,1.10000,0.90000,1.10000,0.90000
  3510,'SONDONG_    ',  10.5000,2,  11,   1,   1,1.00000,   3.4184,1.10000,0.90000,1.10000,0.90000
  3520,'SONGDONG    ',  10.5000,2,  11,   1,   1,1.00000,   3.4184,1.10000,0.90000,1.10000,0.90000
  3522,'NDSONDON    ', 220.0000,1,   6,   1,   1,1.04617,  -1.9931,1.10000,0.90000,1.10000,0.90000
  4103,'TD_AT1      ',  35.0000,4,  90,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4663,'PM_AT2      ',  35.0000,4,  90,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4822,'VANTRI      ', 220.0000,1,   6,   1,   1,1.00476, -11.3743,1.10000,0.90000,1.10000,0.90000
  6102,'DUCTRONG    ', 220.0000,1,  55,   1,   1,1.00768, -32.9260,1.10000,0.90000,1.10000,0.90000
  7152,'MA_GUAN     ', 220.0000,2,  91,   1,   1,1.04500,   2.7456,1.10000,0.90000,1.10000,0.90000
  9002,'TAMKY       ', 220.0000,1,  75,   1,   1,1.01897, -32.6487,1.10000,0.90000,1.10000,0.90000
  9012,'DUC PHO     ', 220.0000,1,   8,   1,   1,0.98907, -35.3766,1.10000,0.90000,1.10000,0.90000
  9022,'TDSTRANH    ', 220.0000,1,  75,   1,   1,1.02145, -32.6746,1.10000,0.90000,1.10000,0.90000
  9032,'TUYHOA      ', 220.0000,1,   8,   1,   1,0.99485, -38.0311,1.10000,0.90000,1.10000,0.90000
  9042,'HASONGBA    ', 220.0000,1,   8,   1,   1,0.99575, -38.0400,1.10000,0.90000,1.10000,0.90000
 10102,'MAI_DONG    ', 220.0000,1,  25,   1,   1,1.00659, -12.2425,1.10000,0.90000,1.10000,0.90000
 10202,'CHEM        ', 220.0000,1,  25,   1,   1,1.00538, -11.5219,1.10000,0.90000,1.10000,0.90000
 10802,'SOC_SON     ', 220.0000,1,  25,   1,   1,1.01062, -10.2967,1.10000,0.90000,1.10000,0.90000
 13102,'HAGIANG     ', 220.0000,1,  25,   1,   1,1.02874,  -6.7609,1.10000,0.90000,1.10000,0.90000
 13112,'HAGIANG2    ', 220.0000,1,  25,   1,   1,1.02874,  -6.7609,1.10000,0.90000,1.10000,0.90000
 13202,'TUYENQUA    ', 220.0000,1,  25,   1,   1,1.00493, -18.5754,1.10000,0.90000,1.10000,0.90000
 13563,'ANLAC3T     ',  22.0000,4,   3,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 13604,'L_TRAY2T    ',   6.0000,4,   3,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 13605,'L_TRAY1T    ',   6.0000,4,   3,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 13654,'TN_1_1T     ',  35.0000,4,   3,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 13804,'CHIFON1T    ',   6.0000,4,   3,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 13805,'CHIFON2T    ',   6.0000,4,   3,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 13854,'POSCO1T     ',   6.0000,4,   3,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 14054,'LE_CHAN_    ',  22.0000,4,   3,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 14064,'LE_CHAN_    ',  22.0000,4,   3,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 14104,'CAT_BI_1    ',  22.0000,4,   3,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 14112,'YENBAI      ', 220.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 14210,'THACBAH1    ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 14220,'THACBAH2    ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 14230,'THACBAH3    ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 14254,'XIMAHP1T    ',   6.0000,4,   3,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 14264,'XIMAHP2T    ',   6.0000,4,   3,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 14310,'NOMURA      ',   6.6000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 14314,'NOMURA      ',  20.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 14315,'NOMURA      ',   6.6000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 14320,'NOMURA      ',   6.6000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 14330,'NOMURA      ',   6.6000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 15102,'TDNAHANG    ', 220.0000,1,  25,   1,   1,1.05549,   4.4157,1.10000,0.90000,1.10000,0.90000
 15106,'TDNAHANG    ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 15110,'NAHANGH1    ',  13.8000,2,  81,   1,   1,1.02000,   9.7857,1.10000,0.90000,1.10000,0.90000
 15120,'NAHANGH2    ',  13.8000,2,  81,   1,   1,1.02000,   9.7857,1.10000,0.90000,1.10000,0.90000
 15130,'NAHANGH3    ',  13.8000,2,  81,   1,   1,1.02000,   9.7857,1.10000,0.90000,1.10000,0.90000
 15202,'TUYENQUA    ', 220.0000,1,  25,   1,   1,1.04519,  -2.0249,1.10000,0.90000,1.10000,0.90000
 15810,'NBINH_S1    ',   6.3000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 15814,'NBINH_M1    ',  35.0000,4,   4,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 15819,'D_NBINH1    ',   1.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 15820,'NBINH_S2    ',   6.3000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 15830,'NBINH_S3    ',   6.3000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 15840,'NBINH_S4    ',   6.3000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 15844,'NBINH_M4    ',  35.0000,4,   4,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 15849,'D_NBINH4    ',   1.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 16020,'COCSAN      ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 16030,'NGOIPHAT    ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 16102,'LAOCAI      ', 220.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 16104,'LAOCAI      ',  35.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 16112,'TAN_KIEU    ', 220.0000,4,  91,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 16132,'TULCAI1     ', 220.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 16142,'TULCAI2     ', 220.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 16402,'TDNALE      ', 220.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 16410,'NALEH1      ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 17105,'SVC_VTRI    ',  23.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 17766,'RE_XMTL     ',   0.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 17767,'RE_XMTL     ',   0.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18003,'HOANH_BO    ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18202,'UONGBI      ', 220.0000,1,  25,   1,   1,1.03821,  -3.5778,1.10000,0.90000,1.10000,0.90000
 18203,'UBI-MR      ',  11.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18210,'UONBI_S1    ',   6.3000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18214,'UONG_BI     ',  35.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18219,'D_UONGBI    ',   1.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18220,'UONBI_S2    ',   6.3000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18229,'D_UONGBI    ',   1.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18230,'UONBI_S3    ',   6.3000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18240,'UONBI_S4    ',   6.3000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18250,'UONBI_S5    ',   6.3000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18260,'UONBI_S6    ',   6.3000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18270,'UBI_MR      ',  19.0000,2,  81,   1,   1,1.00000,   7.0502,1.10000,0.90000,1.10000,0.90000
 18404,'XM_TLONG    ',   6.0000,4,   1,   1, 105,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18405,'XM_TLONG    ',   6.0000,4,   1,   1, 105,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18504,'XMCAMPHA    ',   6.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18505,'XMCAMPHA    ',   6.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18506,'RE_XMCAM    ',   0.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 18507,'RE_XMCAM    ',   0.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 19102,'SONLA52     ', 220.0000,1,   6,   1,   1,1.05002,   5.4345,1.10000,0.90000,1.10000,0.90000
 19103,'SONLA       ',  35.0000,1,   6,   1,   1,1.02524,   5.3390,1.10000,0.90000,1.10000,0.90000
 19105,'SONLA       ', 500.0000,1,  90,   1,   1,1.03968,   6.1389,1.10000,0.90000,1.10000,0.90000
 19110,'SONLAH1     ',  15.8000,2,  11,   1,   1,1.00329,  11.4722,1.10000,0.90000,1.10000,0.90000
 19113,'SONLA       ',  35.0000,1,   6,   1,   1,1.05143,   5.3534,1.10000,0.90000,1.10000,0.90000
 19115,'TDSONLA     ', 500.0000,1,  90,   1,   1,1.04000,   6.2781,1.10000,0.90000,1.10000,0.90000
 19120,'SONLAH2     ',  15.8000,2,  11,   1,   1,1.00352,  11.5242,1.10000,0.90000,1.10000,0.90000
 19125,'SONLA_HB    ', 500.0000,1,  90,   1,   1,1.03968,   6.1389,1.10000,0.90000,1.10000,0.90000
 19130,'SONLAH3     ',  15.8000,2,  11,   1,   1,1.00352,  11.5242,1.10000,0.90000,1.10000,0.90000
 19135,'SONLA_NQ    ', 500.0000,1,  90,   1,   1,1.04000,   6.2781,1.10000,0.90000,1.10000,0.90000
 19140,'SONLAH4     ',  15.8000,2,  11,   1,   1,1.00352,  11.5242,1.10000,0.90000,1.10000,0.90000
 19150,'SONLAH5     ',  15.8000,2,  11,   1,   1,1.00352,  11.5242,1.10000,0.90000,1.10000,0.90000
 19160,'SONLAH6     ',  15.8000,2,  11,   1,   1,1.00352,  11.5242,1.10000,0.90000,1.10000,0.90000
 19354,'THIN_DAN    ',  22.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 20619,'D_PHALAI    ',   2.0000,1,  81,   1,   1,0.99837,  -4.2683,1.10000,0.90000,1.10000,0.90000
 20629,'D_PHALAI    ',   2.0000,1,  81,   1,   1,0.99838,  -4.2767,1.10000,0.90000,1.10000,0.90000
 20754,'HTHACH1T    ',   6.0000,4,   5,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 20764,'HTHACH2T    ',   6.0000,4,   5,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 20765,'HTHACH3T    ',   6.0000,4,   5,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 20804,'PL_TCONG    ',   6.0000,4,   5,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 20805,'PL_TCONG    ',   6.0000,4,   5,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 21054,'XM_PHSON    ',   6.0000,4,   5,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 21055,'XM_PHSON    ',   6.0000,4,   5,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 21212,'VIETTRC1    ', 220.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 21214,'VIETTRI1    ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 21222,'VIETTRC2    ', 220.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 21224,'VIETTRI2    ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 21360,'TDCUABAT    ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 22102,'THAINGUY    ', 220.0000,1,  70,   1,   1,1.02520,  -6.4523,1.10000,0.90000,1.10000,0.90000
 22103,'THAINGUY    ',  22.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 22112,'THAINGUY    ', 220.0000,1,  25,   1,   1,1.00049, -17.4862,1.10000,0.90000,1.10000,0.90000
 22113,'THAINGUY    ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 22114,'TUTHAING    ', 220.0000,1,  25,   1,   1,0.99640, -23.9318,1.10000,0.90000,1.10000,0.90000
 22310,'CAONGAS1    ',  10.5000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 22320,'CAONGAS2    ',  10.5000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 22502,'HA_DONG     ', 220.0000,1,  25,   1,   1,1.01613, -11.0587,1.10000,0.90000,1.10000,0.90000
 22503,'HA_DONG     ',  20.0000,4,  25, 110,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 22513,'HA_DONG     ',  20.0000,4,  25, 110,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 22523,'HA_DONG     ',  20.0000,4,  25, 110,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 22702,'XUAN_MAI    ', 220.0000,1,  25,   1,   1,1.03705,  -9.3060,1.10000,0.90000,1.10000,0.90000
 22703,'XUAN_MAI    ',  20.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 23102,'HOABINH     ', 220.0000,1,  25,   1,   1,1.09411,  -4.3664,1.10000,0.90000,1.10000,0.90000
 23104,'HOABINH     ',  35.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 23105,'HOABINH     ', 500.0000,1,  90,   1,   1,1.02507,  -4.7462,1.10000,0.90000,1.10000,0.90000
 23110,'HOABINH1    ',  15.7500,2,  81,   1,   1,1.06000,   0.0001,1.10000,0.90000,1.10000,0.90000
 23112,'HOABINH     ', 220.0000,1,  25,   1,   1,1.09411,  -4.3664,1.10000,0.90000,1.10000,0.90000
 23113,'HB_AT1      ',  35.0000,1,  90,   1,   1,1.06871,  -4.3222,1.10000,0.90000,1.10000,0.90000
 23115,'HB-NQ       ', 500.0000,1,  90,   1,   1,1.02507,  -4.7462,1.10000,0.90000,1.10000,0.90000
 23120,'HOABINH2    ',  15.7500,2,  81,   1,   1,1.06000,  -0.3661,1.10000,0.90000,1.10000,0.90000
 23123,'HB_AT2      ',  35.0000,1,  90,   1,   1,1.06871,  -4.3222,1.10000,0.90000,1.10000,0.90000
 23130,'HOABINH3    ',  15.7500,2,  81,   1,   1,1.06000,  -0.3661,1.10000,0.90000,1.10000,0.90000
 23140,'HOABINH4    ',  15.7500,2,  81,   1,   1,1.06000,  -0.3661,1.10000,0.90000,1.10000,0.90000
 23150,'HOABINH5    ',  15.7500,2,  81,   1,   1,1.06000,  -0.3661,1.10000,0.90000,1.10000,0.90000
 23155,'HOABI_SL    ', 500.0000,1,  90,   1,   1,1.02507,  -4.7462,1.10000,0.90000,1.10000,0.90000
 23160,'HOABINH6    ',  15.7500,2,  81,   1,   1,1.06000,  -0.3661,1.10000,0.90000,1.10000,0.90000
 23170,'HOABINH7    ',  15.7500,2,  81,   1,   1,1.08000,  -0.4515,1.10000,0.90000,1.10000,0.90000
 23180,'HOABINH8    ',  15.8000,2,  81,   1,   1,1.08000,  -0.4515,1.10000,0.90000,1.10000,0.90000
 23850,'TIEN_HAI    ',  10.5000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 24102,'BACGIANG    ', 220.0000,1,  25,   1,   1,1.02165,  -8.8926,1.10000,0.90000,1.10000,0.90000
 24103,'BACGIANG    ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 24112,'BACGIANG    ', 220.0000,1,  25,   1,   1,1.02165,  -8.8926,1.10000,0.90000,1.10000,0.90000
 24113,'BACGIANG    ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 24152,'HIEP HOA    ', 220.0000,1,  25,   1,   1,1.01347,  -9.7040,1.10000,0.90000,1.10000,0.90000
 24153,'HH.T1       ',  35.0000,4,  90,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 24155,'HIEP HOA    ', 500.0000,4,  90,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 24403,'YEN_BAI     ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 24450,'VANCHAN     ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25010,'NADUO_S1    ',   6.3000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 25020,'NADUO_S2    ',   6.3000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 26052,'DOLUONG     ', 220.0000,1,  25,   1,   1,1.02598, -17.2119,1.10000,0.90000,1.10000,0.90000
 26053,'DOLUONG     ',  10.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 26102,'NDMAOKHE    ', 220.0000,1,   6,   1,   1,1.03571,  -4.5052,1.10000,0.90000,1.10000,0.90000
 26110,'MAOKHES1    ',  10.5000,2,  11,   1,   1,1.09433,  -0.0195,1.10000,0.90000,1.10000,0.90000
 26120,'MAOKHES2    ',  10.5000,4,  11,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 27102,'TRANGBAC    ', 220.0000,1,  25,   1,   1,1.03662,  -4.2733,1.10000,0.90000,1.10000,0.90000
 27103,'TRANGBAC    ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 27202,'NDCAMPHA    ', 220.0000,1,   6,   1,   1,1.03991,  -0.6500,1.10000,0.90000,1.10000,0.90000
 27203,'CPHA T2     ',  22.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 27210,'CAMPHAS1    ',  19.0000,2,  11,   1,   1,1.02000,   5.6176,1.10000,0.90000,1.10000,0.90000
 27220,'CAMPHAS2    ',  19.0000,4,  11,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 27302,'QUANGNIN    ', 220.0000,1,   6,   1,   1,1.03931,  -1.6237,1.10000,0.90000,1.10000,0.90000
 27303,'QUANGNIN    ',  35.0000,1,   6,   1,   1,1.06100,  -1.2745,1.10000,0.90000,1.10000,0.90000
 27305,'QUANGNIN    ', 500.0000,1,  90,   1,   1,1.04680,  -4.4381,1.10000,0.90000,1.10000,0.90000
 27310,'NDQN1S1     ',  19.0000,2,  11,   1,   1,1.02000,   4.4409,1.10000,0.90000,1.10000,0.90000
 27320,'NDQN1S2     ',  19.0000,2,  11,   1,   1,1.02000,   1.9480,1.10000,0.90000,1.10000,0.90000
 27330,'NDQN2S1     ',  19.0000,2,  11,   1,   1,1.02000,   1.9480,1.10000,0.90000,1.10000,0.90000
 27402,'HOANHBO     ', 220.0000,1,  25,   1,   1,1.03706,  -2.5608,1.10000,0.90000,1.10000,0.90000
 27510,'NAMCHIE2    ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 27606,'RE_PHUYE    ',   0.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 28150,'HUONGSON    ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 29102,'DINHVU      ', 220.0000,1,   6,   1,   1,1.03633,  -5.4589,1.10000,0.90000,1.10000,0.90000
 29103,'DINHVU      ',  20.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 29162,'BAOTHANG    ', 220.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 29163,'BAOTHANG    ',  35.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 29202,'NDHAIPHO    ', 220.0000,1,   6,   1,   1,1.04056,  -4.8139,1.10000,0.90000,1.10000,0.90000
 29203,'NDHAIPHO    ',  22.0000,4,  21,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 29210,'HAIPH1S1    ',  19.0000,2,  11,   1,   1,1.02000,   1.7705,1.10000,0.90000,1.10000,0.90000
 29220,'HAIPH2S1    ',  19.0000,2,  11,   1,   1,1.02000,   1.7705,1.10000,0.90000,1.10000,0.90000
 29230,'HAIPH2S1    ',  19.0000,4,  11,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 29240,'HAIPH2S2    ',  19.0000,4,  11,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 29302,'VATCACH     ', 220.0000,1,  25,   1,   1,1.03481,  -5.2141,1.10000,0.90000,1.10000,0.90000
 29303,'VATCACH     ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 29502,'DONGHOA     ', 220.0000,1,  25,   1,   1,1.02977,  -6.1252,1.10000,0.90000,1.10000,0.90000
 29503,'DONGHOA     ',  10.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 30110,'PHALAIS1    ',  10.5000,2,  81,   1,   1,1.02000,   0.1842,1.10000,0.90000,1.10000,0.90000
 30112,'PHALAI1     ', 220.0000,1,  25,   1,   1,1.03407,  -6.7226,1.10000,0.90000,1.10000,0.90000
 30120,'PHALAIS2    ',  10.5000,2,  81,   1,   1,1.02000,   0.1608,1.10000,0.90000,1.10000,0.90000
 30122,'PHALAI2     ', 220.0000,1,  25,   1,   1,1.03407,  -6.7226,1.10000,0.90000,1.10000,0.90000
 30130,'PHALAIS3    ',  10.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 30140,'PHALAIS4    ',  10.5000,2,  81,   1,   1,1.02000,  -1.5834,1.10000,0.90000,1.10000,0.90000
 30150,'PHALAIS5    ',  19.0000,2,  81,   1,   1,1.02000,   0.2516,1.10000,0.90000,1.10000,0.90000
 30160,'PHALAIS6    ',  19.0000,2,  81,   1,   1,1.02000,   0.2562,1.10000,0.90000,1.10000,0.90000
 30310,'TDNAMNGA    ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 31112,'VINHYEN1    ', 220.0000,1,  25,   1,   1,0.98883, -13.3133,1.10000,0.90000,1.10000,0.90000
 31114,'VINHYEN     ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 31122,'VINHYEN2    ', 220.0000,1,  25,   1,   1,0.98883, -13.3133,1.10000,0.90000,1.10000,0.90000
 31124,'VINHYEN     ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 32154,'DAPCAU1T    ',  10.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 32452,'BACNINH     ', 220.0000,1,  25,   1,   1,1.01504,  -9.4465,1.10000,0.90000,1.10000,0.90000
 32453,'BACNINH     ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 32454,'BACNINH     ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 32802,'PHONOI      ', 220.0000,1,  25,   1,   1,1.01340, -10.5668,1.10000,0.90000,1.10000,0.90000
 32803,'PHO_NOI     ',  20.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 32804,'PHO_NOI     ',  20.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 33020,'THAI AN     ',  10.5000,4,  51, 133,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 33070,'THUANHOA    ',  10.5000,4,  51, 133,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 33072,'THUANHOA    ', 220.0000,1,   6,  99,   1,1.02891,  -6.7634,1.10000,0.90000,1.10000,0.90000
 33076,'THUANHOA    ',  10.5000,4,  51, 133,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 33102,'PHULY       ', 220.0000,1,   6,   1,   1,1.00376, -11.9715,1.10000,0.90000,1.10000,0.90000
 33103,'PHULY       ',  22.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 33113,'PHULYT2     ',  22.0000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 34020,'SUPAN       ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 34102,'THAIBINH    ', 220.0000,1,  25,   1,   1,0.99802, -11.6380,1.10000,0.90000,1.10000,0.90000
 34103,'THAIBINH    ',  10.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 35102,'NAMDINH     ', 220.0000,1,  25,   1,   1,0.98846, -13.9713,1.10000,0.90000,1.10000,0.90000
 35103,'NAMDINH     ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 35104,'NAMDINH     ',  22.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 36202,'NHOQUAN     ', 220.0000,1,  25,   1,   1,0.99940, -11.2620,1.10000,0.90000,1.10000,0.90000
 36203,'NHOQUAN     ',  35.0000,1,  90,   1,   1,0.98164, -11.4879,1.10000,0.90000,1.10000,0.90000
 36205,'NHOQUAN     ', 500.0000,1,  90,   1,   1,1.03299,  -9.2177,1.10000,0.90000,1.10000,0.90000
 36213,'NHOQUAN     ',  35.0000,1,  90,   1,   1,0.98164, -11.4879,1.10000,0.90000,1.10000,0.90000
 36215,'NQ_HT_1     ', 500.0000,1,  90,   1,   1,1.02384,  -4.7533,1.10000,0.90000,1.10000,0.90000
 36225,'NQ-HT_2     ', 500.0000,1,  90,   1,   1,1.02480,  -4.1594,1.10000,0.90000,1.10000,0.90000
 36255,'NHOQU_SL    ', 500.0000,1,  90,   1,   1,1.03299,  -9.2177,1.10000,0.90000,1.10000,0.90000
 36302,'NINHBINH    ', 220.0000,1,  25,   1,   1,0.99017, -13.7925,1.10000,0.90000,1.10000,0.90000
 36303,'NINHBINH    ',  10.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42402,'THUONGTI    ', 220.0000,1,  25,   1,   1,1.01538, -10.7551,1.10000,0.90000,1.10000,0.90000
 42403,'TH_TIN      ',  35.0000,1,  25,   1,   1,0.99269, -11.1898,1.10000,0.90000,1.10000,0.90000
 42405,'THUONGTI    ', 500.0000,1,  90,   1,   1,1.03563,  -7.6922,1.10000,0.90000,1.10000,0.90000
 42703,'NHABE_T1    ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42704,'NHABE_T2    ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42722,'NAMSAIGO    ', 220.0000,1,  32,   1,   1,0.98171, -42.5520,1.10000,0.90000,1.10000,0.90000
 42723,'NAMSAIGO    ',  35.0000,4,  32,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 42852,'TAO_DAN     ', 220.0000,1,  55,   1,   1,0.97744, -43.2710,1.10000,0.90000,1.10000,0.90000
 42853,'TAO_DAN     ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43204,'HPHUOCT6    ',  22.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43210,'HPHC_S1     ',  13.8000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43220,'HPHC_S2     ',  13.8000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43230,'HPHC_S3     ',  13.8000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43278,'TTHUANT1    ',  15.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43288,'TTHUANT2    ',  15.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43298,'TTHUANT4    ',  15.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43302,'HOC_MON     ', 220.0000,1,  55,   1,   1,0.94076, -45.8903,1.10000,0.90000,1.10000,0.90000
 43303,'HOCMON1T    ',  10.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43313,'HOCMON2T    ',  10.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43323,'HOCMON9T    ',  23.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43362,'THUANAN     ', 220.0000,1,   9,   1,   1,0.93935, -45.7566,1.10000,0.90000,1.10000,0.90000
 43364,'THUANAN     ',  22.0000,4,   9,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43408,'LDNG1_T1    ',  15.0000,4,  32,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43653,'PLAM_T7     ',  23.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43663,'PLAM_T3     ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43664,'PLAM_T4     ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43902,'TDUC        ', 220.0000,1,  55,   1,   1,0.94679, -45.5753,1.10000,0.90000,1.10000,0.90000
 43903,'TDUC_T1     ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43904,'TDUC_T2     ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43905,'TDUC_T3     ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43910,'THDUC_S1    ',  13.8000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43920,'THDUC_S2    ',  13.8000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43930,'THDUC_S3    ',  13.8000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43980,'THDUC_G4    ',  11.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 43990,'THDUC_G5    ',  11.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 44102,'THANHHOA    ', 220.0000,1,  25,   1,   1,0.97632, -17.6049,1.10000,0.90000,1.10000,0.90000
 44103,'THANHHOA    ',  10.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 44202,'NGHISON     ', 220.0000,1,  25,   1,   1,0.98167, -19.8083,1.10000,0.90000,1.10000,0.90000
 44203,'NGHISON2    ',  10.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 44402,'CATLAI      ', 220.0000,1,  55,   1,   1,0.96085, -44.2722,1.10000,0.90000,1.10000,0.90000
 44403,'CATLAI      ',  20.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 44413,'CATLAI      ',  20.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 44658,'THIEP_T1    ',  15.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 44668,'THIEP_T2    ',  15.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 44782,'UYENHUNG    ', 220.0000,1,   9,   1,   1,0.93221, -45.4286,1.10000,0.90000,1.10000,0.90000
 44784,'UYENHUNG    ',  22.0000,4,   9,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 45102,'VINH        ', 220.0000,1,  25,   1,   1,1.01036, -19.5505,1.10000,0.90000,1.10000,0.90000
 45103,'VINH        ',  10.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 45302,'TDBANVE     ', 220.0000,1,  25,   1,   1,1.06937,  -9.7693,1.10000,0.90000,1.10000,0.90000
 45310,'BANVEH1     ',  10.5000,2,  81,   1,   1,1.03000,  -5.3218,1.10000,0.90000,1.10000,0.90000
 45320,'BANVEH2     ',  10.5000,2,  81,   1,   1,1.03000,  -5.3218,1.10000,0.90000,1.10000,0.90000
 45703,'SMAI_T1     ',   6.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 46059,'PYUEN_T1    ',  10.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 46069,'PYUEN_T2    ',  10.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 46205,'HATINH      ', 500.0000,1,  90,   1,   1,1.00735, -17.8438,1.10000,0.90000,1.10000,0.90000
 46215,'HT_DN_1     ', 500.0000,1,  90,   1,   1,0.98522, -11.8924,1.10000,0.90000,1.10000,0.90000
 46222,'HATINH52    ', 220.0000,1,  25,   1,   1,1.02777, -20.6689,1.10000,0.90000,1.10000,0.90000
 46223,'HATINH2     ',  20.0000,4,  25,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 46225,'HT_DN_2     ', 500.0000,1,  90,   1,   1,0.98488, -11.9741,1.10000,0.90000,1.10000,0.90000
 46255,'HT_NQ_1     ', 500.0000,1,  90,   1,   1,1.00459, -22.0765,1.10000,0.90000,1.10000,0.90000
 46265,'HT_NQ_2     ', 500.0000,1,  90,   1,   1,1.00837, -22.6161,1.10000,0.90000,1.10000,0.90000
 46302,'THACHKHE    ', 220.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 46303,'THACHKHE    ',  22.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 49202,'LONGBINH    ', 220.0000,1,  55,   1,   1,0.94655, -45.1975,1.10000,0.90000,1.10000,0.90000
 49203,'LONGBINH    ',  10.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 49213,'LONGBINH    ',  10.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 49310,'AMATA       ',  10.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 49314,'AMATA_T2    ',  22.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 49602,'LONGTHAN    ', 220.0000,1,  55,   1,   1,0.96980, -42.6383,1.10000,0.90000,1.10000,0.90000
 49603,'LONGTHAN    ',  20.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 49710,'VE_DAN      ',  13.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 49802,'TRI_AN      ', 220.0000,1,  55,   1,   1,0.95022, -45.1962,1.10000,0.90000,1.10000,0.90000
 49803,'TRI_AN      ',   6.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 49805,'HIEULIEM    ',   6.0000,4,  33,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 49810,'TRIAN_H1    ',  13.8000,2,  81,   1,   1,0.96329, -42.0081,1.10000,0.90000,1.10000,0.90000
 49820,'TRIAN_H2    ',  13.8000,2,  81,   1,   1,0.96329, -42.0081,1.10000,0.90000,1.10000,0.90000
 49830,'TRIAN_H3    ',  13.8000,2,  81,   1,   1,0.96329, -42.0085,1.10000,0.90000,1.10000,0.90000
 49840,'TRIAN_H4    ',  13.8000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50102,'DONGHOI     ', 220.0000,1,  75,   1,   1,0.97397, -33.9813,1.10000,0.90000,1.10000,0.90000
 50103,'DONGHOI     ',  10.0000,4,  61,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50113,'DONGHOI     ',  10.0000,4,  75,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50302,'NTRCH_T1    ', 220.0000,1,  55,   1,   1,0.96980, -42.6383,1.10000,0.90000,1.10000,0.90000
 50303,'NTRCH_T1    ',  10.0000,4,  33,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50304,'NTRCHC12    ',  22.0000,4,  33,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50310,'FORMOSA     ',  13.8000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50312,'NTRCH_T2    ', 220.0000,1,  55,   1,   1,0.96980, -42.6383,1.10000,0.90000,1.10000,0.90000
 50313,'NTRCH_T2    ',  10.0000,4,  33,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 50342,'NDNHONTR    ', 220.0000,1,  55,   1,   1,0.98371, -42.2892,1.10000,0.90000,1.10000,0.90000
 50350,'NTRACHG1    ',  10.5000,2,  81,   1,   1,1.02000, -38.8872,1.10000,0.90000,1.10000,0.90000
 50360,'NTRACHG2    ',  10.5000,2,  81,   1,   1,1.02000, -38.8872,1.10000,0.90000,1.10000,0.90000
 50370,'NTRACHS3    ',  10.5000,2,  81,   1,   1,1.02000, -38.4934,1.10000,0.90000,1.10000,0.90000
 51700,'BRIA_S10    ',  11.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 51702,'BA_RIA      ', 220.0000,1,  55,   1,   1,1.01170, -40.1265,1.10000,0.90000,1.10000,0.90000
 51703,'BA_RIA      ',  10.5000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 51710,'BARIA_G1    ',  11.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 51715,'BARIA       ',  35.0000,4,  31,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 51719,'D_BARIA     ',   1.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 51720,'BARIA_G2    ',  11.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 51730,'BARIA_G3    ',  11.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 51740,'BARIA_G4    ',  11.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 51750,'BARIA_G5    ',  11.0000,2,  81,   1,   1,0.99342, -37.0515,1.10000,0.90000,1.10000,0.90000
 51760,'BARIA_G6    ',  11.0000,2,  81,   1,   1,0.99342, -37.0515,1.10000,0.90000,1.10000,0.90000
 51770,'BARIA_G7    ',  11.0000,2,  81,   1,   1,0.99342, -37.0515,1.10000,0.90000,1.10000,0.90000
 51780,'BARIA_G8    ',  11.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 51790,'BARIA_S9    ',  11.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 52555,'PMTHEPT1    ',  35.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 52564,'PMTHEPT2    ',  22.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 53102,'DANANG      ', 220.0000,1,  75,   1,   1,1.02633, -31.4866,1.10000,0.90000,1.10000,0.90000
 53105,'DANANG      ', 500.0000,1,  90,   1,   1,0.99012, -28.2671,1.10000,0.90000,1.10000,0.90000
 53113,'DN_AT1      ',  35.0000,1,  90,   1,   1,1.00206, -32.0242,1.10000,0.90000,1.10000,0.90000
 53115,'DN_PK_1     ', 500.0000,1,  90,   1,   1,0.96763, -26.3069,1.10000,0.90000,1.10000,0.90000
 53123,'DN_AT2      ',  35.0000,1,  90,   1,   1,1.00250, -31.8754,1.10000,0.90000,1.10000,0.90000
 53125,'DN_PK_2     ', 500.0000,1,  90,   1,   1,0.97124, -25.6612,1.10000,0.90000,1.10000,0.90000
 53155,'DN_HT_1     ', 500.0000,1,  90,   1,   1,0.99180, -34.0536,1.10000,0.90000,1.10000,0.90000
 53165,'DN_HT_2     ', 500.0000,1,  90,   1,   1,0.99087, -33.9790,1.10000,0.90000,1.10000,0.90000
 53359,'BBON_T1     ',  10.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 53360,'BOURBON     ',  11.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 53462,'TRANGBAN    ', 220.0000,1,  55,   1,   1,0.90758, -47.1816,1.10000,0.90000,1.10000,0.90000
 53463,'T_BANG2     ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 53472,'TAYNINH     ', 220.0000,1,   9,   1,   1,0.89567, -48.3120,1.10000,0.90000,1.10000,0.90000
 53474,'TAYNINH     ',  22.0000,4,   9,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 53510,'CADON_H1    ',  11.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 53520,'CADON_H2    ',  11.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 54102,'BINH_HOA    ', 220.0000,1,  55,   1,   1,0.93787, -45.6219,1.10000,0.90000,1.10000,0.90000
 54103,'BHHOA_T1    ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 54104,'BHHOA_T2    ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 54752,'MYPHUOC     ', 220.0000,1,  55,   1,   1,0.93073, -44.6113,1.10000,0.90000,1.10000,0.90000
 54754,'MPHUOC_T    ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 54804,'KUMHO_T1    ',   6.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 54814,'KUMHO_T2    ',   6.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 55102,'DOCSOI      ', 220.0000,1,  75,   1,   1,1.01302, -32.7757,1.10000,0.90000,1.10000,0.90000
 55105,'DOCSOI      ', 500.0000,1,  90,   1,   1,0.98876, -29.9705,1.10000,0.90000,1.10000,0.90000
 55202,'DUNGQUAT    ', 220.0000,1,  75,   1,   1,1.01280, -32.9344,1.10000,0.90000,1.10000,0.90000
 55203,'DUNGQUAT    ',  22.0000,4,   7,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 55210,'DUNGQUS1    ',  10.5000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 55222,'BINHLONG    ', 220.0000,1,  31,   1,   1,0.94418, -41.9301,1.10000,0.90000,1.10000,0.90000
 55223,'BINHLONG    ',  10.0000,4,  31,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 55259,'VEDAN2T1    ',  10.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 55610,'SROKPM_1    ',  11.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 55620,'SROKPM_2    ',  11.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 55852,'BLOC        ', 220.0000,1,  55,   1,   1,0.99698, -35.1687,1.10000,0.90000,1.10000,0.90000
 55853,'BLOC_T1     ',  35.0000,4,  31,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 55863,'BLOC_T2     ',  11.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 55902,'DA_NHIM     ', 220.0000,1,  55,   1,   1,1.00635, -33.8412,1.10000,0.90000,1.10000,0.90000
 55903,'DN_9T       ',  10.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 55910,'DNHIM_H1    ',  13.2000,2,  81,   1,   1,1.00777, -29.2653,1.10000,0.90000,1.10000,0.90000
 55913,'DN_10T      ',  10.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 55920,'DNHIM_H2    ',  13.2000,2,  81,   1,   1,1.00973, -28.8328,1.10000,0.90000,1.10000,0.90000
 55930,'DNHIM_H3    ',  13.2000,2,  81,   1,   1,1.00992, -28.7898,1.10000,0.90000,1.10000,0.90000
 55940,'DNHIM_H4    ',  13.2000,2,  81,   1,   1,1.01000, -28.8433,1.10000,0.90000,1.10000,0.90000
 55960,'SPHA_H1     ',   6.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 56102,'DAKNONG     ', 220.0000,1,  76,   1,   1,0.97612, -32.7996,1.10000,0.90000,1.10000,0.90000
 56103,'DAKNONG     ',  35.0000,1,  90,   1,   1,0.95704, -32.6942,1.10000,0.90000,1.10000,0.90000
 56105,'DAKNONG     ', 500.0000,1,  90,   1,   1,0.95580, -33.6802,1.10000,0.90000,1.10000,0.90000
 56115,'DAKNO_PL    ', 500.0000,1,  90,   1,   1,0.95562, -33.7536,1.10000,0.90000,1.10000,0.90000
 56155,'DAKNO_PK    ', 500.0000,1,  90,   1,   1,0.93416, -36.6371,1.10000,0.90000,1.10000,0.90000
 56202,'DONGNAI3    ', 220.0000,1,  76,   1,   1,0.97647, -32.8034,1.10000,0.90000,1.10000,0.90000
 56205,'371DNHIM    ',  13.2000,1,  31,   1,   1,1.00777, -29.2653,1.10000,0.90000,1.10000,0.90000
 56210,'DONGN3H1    ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 56244,'DN_5T_66    ',  66.0000,1,  31,   1,   1,1.03597, -28.8523,1.10000,0.90000,1.10000,0.90000
 56302,'DONGNAI4    ', 220.0000,1,  76,   1,   1,0.97910, -32.4970,1.10000,0.90000,1.10000,0.90000
 56304,'DA_LAT      ',  66.0000,1,  31,   1,   1,1.03593, -28.8577,1.10000,0.90000,1.10000,0.90000
 56310,'DONGN4H1    ',  10.5000,2,  81,   1,   1,0.98709, -24.4698,1.10000,0.90000,1.10000,0.90000
 56402,'DONGNAI5    ', 220.0000,1,  76,   1,   1,1.00299, -30.9714,1.10000,0.90000,1.10000,0.90000
 56410,'DONGN5H1    ',  10.5000,2,  81,   1,   1,0.99776, -26.5770,1.10000,0.90000,1.10000,0.90000
 56420,'DONGNAI2    ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 56422,'DONGNAI2    ', 220.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 56502,'DAKRTIH     ', 220.0000,1,  76,   1,   1,0.98512, -32.1665,1.10000,0.90000,1.10000,0.90000
 56510,'DAKRTIH1    ',  10.5000,2,  81,   1,   1,0.98094, -27.5519,1.10000,0.90000,1.10000,0.90000
 56902,'DAININH     ', 220.0000,1,  55,   1,   1,1.02564, -30.9622,1.10000,0.90000,1.10000,0.90000
 56904,'DAININH_    ',  22.0000,4,  31,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 56910,'DNINH-H1    ',  13.8000,2,  81,   1,   1,1.00000, -26.1195,1.10000,0.90000,1.10000,0.90000
 56920,'DNINH-H2    ',  13.8000,2,  81,   1,   1,1.00000, -26.1195,1.10000,0.90000,1.10000,0.90000
 57102,'HAMTHUAN    ', 220.0000,1,  55,   1,   1,1.02536, -33.6521,1.10000,0.90000,1.10000,0.90000
 57103,'HAMTHUAN    ',  20.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 57110,'HTH_H1      ',  13.8000,2,  81,   1,   1,1.03282, -27.0028,1.10000,0.90000,1.10000,0.90000
 57120,'HTH_H2      ',  13.8000,2,  81,   1,   1,1.03278, -27.0022,1.10000,0.90000,1.10000,0.90000
 57122,'PHANTHIE    ', 220.0000,1,  31,   1,   1,1.02563, -34.0943,1.10000,0.90000,1.10000,0.90000
 57123,'PHANTHIE    ',  10.0000,4,  31,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 57302,'DAMY        ', 220.0000,1,  55,   1,   1,1.02776, -33.5216,1.10000,0.90000,1.10000,0.90000
 57303,'SPHA_T24    ',   6.0000,4,  31,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 57310,'DAMI_H1     ',  13.8000,2,  81,   1,   1,1.01775, -25.5792,1.10000,0.90000,1.10000,0.90000
 57320,'DAMY_H2     ',  13.8000,2,  81,   1,   1,1.00000, -25.4060,1.10000,0.90000,1.10000,0.90000
 57322,'XUAN LOC    ', 220.0000,1,   9,   1,   1,0.96147, -42.5019,1.10000,0.90000,1.10000,0.90000
 57324,'XUAN LOC    ',  22.0000,4,   9,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 57954,'DLINH_T2    ',  22.0000,4,  31,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 58102,'LONGAN      ', 220.0000,1,  55,   1,   1,0.97175, -45.5311,1.10000,0.90000,1.10000,0.90000
 58103,'LONGAN      ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 58158,'FMOSA_T1    ',  15.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 58209,'CHSINGT1    ',  10.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 58219,'CHSINGT2    ',  10.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 58308,'CHLUH_T1    ',  15.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 59003,'CAI_LAY     ',  66.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 59006,'R_CLAY19    ', 220.0000,1,  55,   1,   1,0.97476, -47.0994,1.10000,0.90000,1.10000,0.90000
 59013,'CAI_LAY     ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 59034,'CLAY_T4     ',  22.0000,4,  31,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 59052,'MTHO2       ', 220.0000,1,  55,   1,   1,0.96356, -47.4274,1.10000,0.90000,1.10000,0.90000
 59053,'MTHO2_T2    ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 59072,'BENTRE      ', 220.0000,1,  31,   1,   1,0.96102, -47.8646,1.10000,0.90000,1.10000,0.90000
 59073,'BENTRE      ',  10.0000,4,  31,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 60202,'PLEIKU      ', 220.0000,1,  76,   1,   1,1.01662, -29.4028,1.10000,0.90000,1.10000,0.90000
 60205,'PLEIKU      ', 500.0000,1,  90,   1,   1,0.99688, -31.2636,1.10000,0.90000,1.10000,0.90000
 60215,'PEIKU_PL    ', 500.0000,1,  90,   1,   1,1.00008, -26.0440,1.10000,0.90000,1.10000,0.90000
 60223,'PK_AT2      ',  35.0000,1,  90,   1,   1,0.99659, -29.1837,1.10000,0.90000,1.10000,0.90000
 60225,'PEIKU_DL    ', 500.0000,1,  90,   1,   1,0.97641, -19.8341,1.10000,0.90000,1.10000,0.90000
 60255,'PK_DN_1     ', 500.0000,1,  90,   1,   1,0.99894, -33.1253,1.10000,0.90000,1.10000,0.90000
 60265,'PK_DN_2     ', 500.0000,1,  90,   1,   1,1.00069, -33.9280,1.10000,0.90000,1.10000,0.90000
 60305,'YALI        ', 500.0000,1,  90,   1,   1,1.00035, -30.8241,1.10000,0.90000,1.10000,0.90000
 60310,'YALIH1      ',  15.7500,2,  81,   1,   1,1.02000, -24.6059,1.10000,0.90000,1.10000,0.90000
 60320,'YALI_H2     ',  15.7500,2,  81,   1,   1,1.02000, -24.6059,1.10000,0.90000,1.10000,0.90000
 60330,'YALI_H3     ',  15.7500,2,  81,   1,   1,1.02000, -24.6059,1.10000,0.90000,1.10000,0.90000
 60340,'YALI_H4     ',  15.7500,2,  81,   1,   1,1.02000, -24.6059,1.10000,0.90000,1.10000,0.90000
 60710,'CANTH_S4    ',  13.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 60720,'CANTH_B1    ',  11.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 60730,'CANTH_B2    ',  11.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 60959,'PTNBO_T1    ',  10.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 60969,'PTNBO_T2    ',  10.0000,4,  85,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 61052,'THOTNOT     ', 220.0000,1,  55,   1,   1,1.01623, -46.5277,1.10000,0.90000,1.10000,0.90000
 61053,'THOTNOT     ',  22.0000,4,  31,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 62902,'SOCTRANG    ', 220.0000,1,  55,   1,   1,1.03808, -44.9733,1.10000,0.90000,1.10000,0.90000
 62903,'SOCTRANG    ',  10.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 64372,'KIENLUON    ', 220.0000,1,  31,   1,   1,1.01728, -49.0280,1.10000,0.90000,1.10000,0.90000
 64373,'KIENLUON    ',  10.0000,4,  31,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 64392,'CHAUDOC     ', 220.0000,1,  31,   1,   1,1.01723, -48.7074,1.10000,0.90000,1.10000,0.90000
 64393,'CHAUDOC     ',  10.0000,4,  31,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 65502,'VINLONG2    ', 220.0000,1,  55,   1,   1,0.95495, -49.0615,1.10000,0.90000,1.10000,0.90000
 65503,'VINLONG2    ',  10.5000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 65513,'VINLONG2    ',  10.5000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 65522,'TRAVINH     ', 220.0000,1,   9,   1,   1,0.94640, -50.4814,1.10000,0.90000,1.10000,0.90000
 65524,'TRAVINH     ',  22.0000,4,   9,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 65554,'VLONG_T1    ',  22.0000,4,  31,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 66752,'CAOLANH     ', 220.0000,1,  55,   1,   1,1.00028, -47.1549,1.10000,0.90000,1.10000,0.90000
 66753,'CAOLANH     ',  22.0000,4,  31,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 67452,'BAC_LIEU    ', 220.0000,1,  55,   1,   1,1.04734, -44.6858,1.10000,0.90000,1.10000,0.90000
 67453,'BAC_LIEU    ',  10.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 68204,'TRU07_2     ', 220.0000,1,  55,   1,   1,1.06020, -43.4518,1.10000,0.90000,1.10000,0.90000
 68206,'R_CMP350    ', 220.0000,1,  55,   1,   1,0.99405, -46.2500,1.10000,0.90000,1.10000,0.90000
 68207,'TRU159_2    ', 220.0000,1,  55,   1,   1,1.06713, -43.5172,1.10000,0.90000,1.10000,0.90000
 68208,'TRU07_2     ', 220.0000,1,  55,   1,   1,1.06020, -43.4518,1.10000,0.90000,1.10000,0.90000
 68209,'R_CMP350    ', 220.0000,1,  55,   1,   1,1.07024, -43.5463,1.10000,0.90000,1.10000,0.90000
 70202,'DILINH      ', 220.0000,1,  55,   1,   1,1.00734, -32.3531,1.10000,0.90000,1.10000,0.90000
 70205,'DILINH      ', 500.0000,1,  90,   1,   1,0.95128, -32.4769,1.10000,0.90000,1.10000,0.90000
 70213,'DL_AT1      ',  22.0000,1,  90,   1,   1,0.96808, -32.4141,1.10000,0.90000,1.10000,0.90000
 70215,'DILIN_TD    ', 500.0000,1,  90,   1,   1,0.95629, -28.6286,1.10000,0.90000,1.10000,0.90000
 70255,'DILIN_PK    ', 500.0000,1,  90,   1,   1,0.94752, -40.2090,1.10000,0.90000,1.10000,0.90000
 73110,'THACMOH1    ',  13.8000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 73120,'THACMOH2    ',  13.8000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77102,'TANDINH     ', 220.0000,1,  55,   1,   1,0.94081, -44.5849,1.10000,0.90000,1.10000,0.90000
 77104,'TANDINT4    ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77105,'TANDINH     ', 500.0000,1,  90,   1,   1,0.92562, -36.0533,1.10000,0.90000,1.10000,0.90000
 77155,'TANHD_DL    ', 500.0000,1,  90,   1,   1,0.91773, -40.0893,1.10000,0.90000,1.10000,0.90000
 79105,'PHULAM      ', 500.0000,1,  90,   1,   1,0.94472, -36.3044,1.10000,0.90000,1.10000,0.90000
 79112,'PHULAMC1    ', 220.0000,1,  55,   1,   1,0.96030, -44.3797,1.10000,0.90000,1.10000,0.90000
 79113,'PL_AT1      ',  35.0000,4,  90,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 79122,'PHULAMC2    ', 220.0000,1,  55,   1,   1,0.97957, -42.7456,1.10000,0.90000,1.10000,0.90000
 79123,'PL_AT2      ',  35.0000,4,  90,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 79155,'PL_PK_1     ', 500.0000,1,  90,   1,   1,0.90559, -42.7152,1.10000,0.90000,1.10000,0.90000
 79165,'PHULA_TD    ', 500.0000,1,  90,   1,   1,0.94472, -36.3044,1.10000,0.90000,1.10000,0.90000
 79202,'NHABE       ', 220.0000,1,  55,   1,   1,0.98377, -42.2408,1.10000,0.90000,1.10000,0.90000
 79205,'NHABE       ', 500.0000,1,  90,   1,   1,0.95518, -36.0781,1.10000,0.90000,1.10000,0.90000
 79263,'NB_AT6      ',  20.0000,1,  90,   1,   1,1.00464, -42.5461,1.10000,0.90000,1.10000,0.90000
 79273,'NB_AT7      ',  20.0000,1,  90,   1,   1,1.00464, -42.5461,1.10000,0.90000,1.10000,0.90000
 80012,'DONGHA      ', 220.0000,1,  75,   1,   1,0.99109, -34.7822,1.10000,0.90000,1.10000,0.90000
 80014,'DONGHA      ',  20.0000,4,   7,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 81110,'RQ_H1       ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 81120,'RQ_H2       ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 81604,'VAN XA      ',  35.0000,4,  61,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 81609,'VAN XA      ',   1.0000,4,  75,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 81625,'VAN XA      ',   6.0000,4,  61,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 81640,'BINHDIEN    ',  13.8000,4,   1,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 81652,'HUE220      ', 220.0000,1,  75,   1,   1,0.99401, -34.7421,1.10000,0.90000,1.10000,0.90000
 81653,'HUE220      ',  10.0000,4,  75,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 81704,'HUE2        ',  22.0000,4,  61,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 81755,'SOI HUE     ',   6.6000,4,  61,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 81904,'LANG CO     ',  23.0000,4,  61,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 82452,'HOAKHANH    ', 220.0000,1,  75,   1,   1,1.02490, -32.0431,1.10000,0.90000,1.10000,0.90000
 82453,'HO_KHANH    ',  10.0000,4,  75,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 82454,'HO_KHANH    ',  10.0000,4,  75,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 82460,'TDSCON2     ',  10.5000,2,  81,   1,   1,1.02000, -25.9634,1.10000,0.90000,1.10000,0.90000
 82462,'THANHMY     ', 220.0000,1,  75,   1,   1,1.03989, -31.1451,1.10000,0.90000,1.10000,0.90000
 82470,'TDAVUONG    ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 82472,'AVUONG1     ', 220.0000,1,  75,   1,   1,1.02859, -32.0645,1.10000,0.90000,1.10000,0.90000
 82753,'DA_NANG     ',  11.0000,4,  75,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 82763,'DA_NANG     ',  10.0000,4,  75,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 84103,'PM_AT1      ',  35.0000,1,  90,   1,   1,0.98234, -40.4957,1.10000,0.90000,1.10000,0.90000
 84105,'PHUMY       ', 500.0000,1,  90,   1,   1,0.97251, -33.9974,1.10000,0.90000,1.10000,0.90000
 84205,'PHUMY22     ', 500.0000,1,  90,   1,   1,0.97274, -33.9690,1.10000,0.90000,1.10000,0.90000
 84210,'PHUM22G1    ',  15.7500,2,  85,   1,   1,1.02000, -22.8740,1.10000,0.90000,1.10000,0.90000
 84220,'PHUM22G2    ',  15.7500,2,  85,   1,   1,1.02000, -22.8740,1.10000,0.90000,1.10000,0.90000
 84230,'PHUM22S3    ',  15.7500,2,  85,   1,   1,1.02000, -20.8042,1.10000,0.90000,1.10000,0.90000
 84310,'PHUM21G1    ',  15.7500,2,  81,   1,   1,1.00003, -34.8022,1.10000,0.90000,1.10000,0.90000
 84312,'PHUMY21     ', 220.0000,1,  55,   1,   1,1.00564, -40.1057,1.10000,0.90000,1.10000,0.90000
 84320,'PHUM21G2    ',  15.7500,2,  81,   1,   1,1.00000, -34.8105,1.10000,0.90000,1.10000,0.90000
 84322,'PHUMY21     ', 220.0000,1,  55,   1,   1,1.00564, -40.1057,1.10000,0.90000,1.10000,0.90000
 84330,'PHUM21S3    ',  15.8000,2,  81,   1,   1,1.00290, -33.3095,1.10000,0.90000,1.10000,0.90000
 84340,'PHUM21G4    ',  10.5000,2,  81,   1,   1,0.99852, -37.4281,1.10000,0.90000,1.10000,0.90000
 84350,'PHUM21G5    ',  10.5000,2,  81,   1,   1,0.99852, -37.4276,1.10000,0.90000,1.10000,0.90000
 84360,'PHUM21S6    ',  15.8000,2,  81,   1,   1,1.00217, -32.8072,1.10000,0.90000,1.10000,0.90000
 84410,'PHUMY1G1    ',  15.0000,2,  81,   1,   1,0.98000, -33.2733,1.10000,0.90000,1.10000,0.90000
 84412,'PHUMY1C1    ', 220.0000,1,  55,   1,   1,1.00506, -40.1601,1.10000,0.90000,1.10000,0.90000
 84414,'PHUMY1      ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 84420,'PHUMY1G2    ',  15.0000,2,  81,   1,   1,0.98000, -33.2705,1.10000,0.90000,1.10000,0.90000
 84422,'PHUMY1C2    ', 220.0000,1,  55,   1,   1,1.00506, -40.1601,1.10000,0.90000,1.10000,0.90000
 84430,'PHUMY1G3    ',  15.0000,2,  81,   1,   1,0.98000, -33.2685,1.10000,0.90000,1.10000,0.90000
 84440,'PHUMY1S4    ',  23.0000,2,  81,   1,   1,0.98000, -32.9837,1.10000,0.90000,1.10000,0.90000
 84510,'PHUMY3G1    ',  15.7500,2,  85,   1,   1,0.98000, -27.8391,1.10000,0.90000,1.10000,0.90000
 84515,'PHUMY3      ', 500.0000,1,  90,   1,   1,0.97288, -33.9616,1.10000,0.90000,1.10000,0.90000
 84520,'PHUMY3G2    ',  15.7500,2,  85,   1,   1,0.98000, -27.7354,1.10000,0.90000,1.10000,0.90000
 84525,'PHUMY3      ', 500.0000,1,  90,   1,   1,0.97269, -33.9766,1.10000,0.90000,1.10000,0.90000
 84530,'PHUMY3S3    ',  15.7500,2,  85,   1,   1,0.98000, -26.9727,1.10000,0.90000,1.10000,0.90000
 84603,'DOC_SOI     ',  10.0000,4,  75,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 84605,'PHUMY4      ', 500.0000,1,  90,   1,   1,0.97263, -33.9821,1.10000,0.90000,1.10000,0.90000
 84610,'PHUMY4G1    ',  15.7500,2,  81,   1,   1,1.02000, -19.1120,1.10000,0.90000,1.10000,0.90000
 84613,'DOCSOI      ',  10.0000,4,  75,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 84620,'PHUMY4G2    ',  15.7500,2,  81,   1,   1,1.02000, -19.1120,1.10000,0.90000,1.10000,0.90000
 84630,'PHUMY4S3    ',  15.7500,2,  81,   1,   1,1.02000, -18.7862,1.10000,0.90000,1.10000,0.90000
 86102,'CAILAY      ', 220.0000,1,  55,   1,   1,0.97094, -47.2232,1.10000,0.90000,1.10000,0.90000
 86402,'QUINHON     ', 220.0000,1,  76,   1,   1,0.98558, -37.1561,1.10000,0.90000,1.10000,0.90000
 86403,'QUI_NHON    ',  22.0000,4,  76,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 86413,'QUI_NHON    ',  22.0000,4,  76,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 86510,'VISON_H1    ',  13.8000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 86520,'VISON_H2    ',  13.8000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 87204,'SONG CAU    ',  22.0000,4,  61,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 87405,'HOA HIEP    ',  22.0000,4,  61,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 87510,'SHINH_H1    ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 87520,'SHINH_H2    ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 88055,'VANASHIN    ',   6.0000,4,  61,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 88105,'SOI NHTR    ',   6.0000,4,  61,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 88252,'NHATRANG    ', 220.0000,1,  76,   1,   1,0.98497, -37.0054,1.10000,0.90000,1.10000,0.90000
 88253,'NH_TRANG    ',  22.0000,4,  76,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 88263,'NH_TRANG    ',  22.0000,4,  76,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89202,'TRANOC      ', 220.0000,1,  55,   1,   1,1.02131, -45.0889,1.10000,0.90000,1.10000,0.90000
 89203,'TRANOCT1    ',  66.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89210,'CANTHOG1    ',  11.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89213,'TRANOC      ',  22.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89220,'CANTHOG2    ',  11.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89230,'CANTHOG3    ',  11.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89240,'CANTHOG4    ',  11.0000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89310,'OMONS1      ',  19.0000,2,  55,   1,   1,1.02000, -39.3648,1.10000,0.90000,1.10000,0.90000
 89500,'PREIKRON    ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89503,'PLEIKU      ',  10.0000,4,  76,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89602,'ANKHE       ', 220.0000,1,  76,   1,   1,1.03489, -30.8128,1.10000,0.90000,1.10000,0.90000
 89610,'ANKHEH1     ',  10.5000,2,  81,   1,   1,1.01064, -25.4948,1.10000,0.90000,1.10000,0.90000
 90302,'OMON52      ', 220.0000,1,  55,   1,   1,1.02157, -44.9885,1.10000,0.90000,1.10000,0.90000
 90303,'OMON5       ',  35.0000,1,  31,   1,   1,1.02734, -45.6168,1.10000,0.90000,1.10000,0.90000
 90305,'NDOMON      ', 500.0000,1,  31,   1,   1,0.96828, -39.5397,1.10000,0.90000,1.10000,0.90000
 90415,'CUJUT       ',  22.0000,4,  61,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 90452,'KRONGBUK    ', 220.0000,1,  76,   1,   1,1.02953, -25.9572,1.10000,0.90000,1.10000,0.90000
 90453,'KRONGBUK    ',  20.0000,4,  76,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 90460,'BUONKUOP    ',  10.5000,2,  81,   1,   1,1.02000, -16.9993,1.10000,0.90000,1.10000,0.90000
 90462,'BUONKUOP    ', 220.0000,1,  76,   1,   1,1.04331, -22.8377,1.10000,0.90000,1.10000,0.90000
 90463,'KRONGBUK    ',  20.0000,4,  76,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 90464,'BUONKUOP    ',  22.0000,4,  76,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 90470,'BUONTSAH    ',  10.5000,2,  81,   1,   1,1.02000, -18.4249,1.10000,0.90000,1.10000,0.90000
 90472,'BUONTUAS    ', 220.0000,1,  76,   1,   1,1.01735, -25.8551,1.10000,0.90000,1.10000,0.90000
 90480,'SEREPOK3    ',  10.5000,2,  81,   1,   1,1.03000, -17.1573,1.10000,0.90000,1.10000,0.90000
 90482,'SEREPOK     ', 220.0000,1,  76,   1,   1,1.04654, -21.6109,1.10000,0.90000,1.10000,0.90000
 91104,'KON TUM     ',  22.0000,4,  61,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 91114,'KON TUM     ',  22.0000,4,  61,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 91154,'DAK TO      ',  22.0000,4,  61,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 91402,'SE_SAN_3    ', 220.0000,1,  76,   1,   1,1.02917, -28.0150,1.10000,0.90000,1.10000,0.90000
 91410,'SESAN3H1    ',  13.8000,2,  81,   1,   1,1.01000, -22.3025,1.10000,0.90000,1.10000,0.90000
 91420,'SESAN3H2    ',  13.8000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 91502,'SESAN_3A    ', 220.0000,1,  76,   1,   1,1.02828, -28.1689,1.10000,0.90000,1.10000,0.90000
 91510,'SSAN3AH1    ',  10.5000,2,  81,   1,   1,1.01000, -23.2238,1.10000,0.90000,1.10000,0.90000
 91520,'SSAN3AH2    ',  10.5000,4,  81,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 91602,'SESAN4      ', 220.0000,1,  76,   1,   1,1.04901, -24.7718,1.10000,0.90000,1.10000,0.90000
 91610,'SESAN4H1    ',  10.5000,2,  81,   1,   1,1.02000, -19.5292,1.10000,0.90000,1.10000,0.90000
 91620,'SESAN4H2    ',  10.5000,2,  81,   1,   1,1.02000, -19.5292,1.10000,0.90000,1.10000,0.90000
 91630,'SESAN4H3    ',  10.5000,2,  81,   1,   1,1.02000, -19.5292,1.10000,0.90000,1.10000,0.90000
 91640,'SESAN4A     ',  10.5000,2,  81,   1,   1,1.02000, -19.3720,1.10000,0.90000,1.10000,0.90000
 92102,'RACHGIA     ', 220.0000,1,  55,   1,   1,1.02745, -47.7283,1.10000,0.90000,1.10000,0.90000
 92103,'RACHGIA     ',  22.0000,4,  31,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 92104,'RACHGIA     ',  10.0000,4,  55,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 97102,'NDCAMAU     ', 220.0000,1,  55,   1,   1,1.05999, -43.4498,1.10000,0.90000,1.10000,0.90000
 97110,'CAMAU1G1    ',  20.0000,2,  81,   1,   1,1.02000, -37.4932,1.10000,0.90000,1.10000,0.90000
 97112,'CAMAU_RG    ', 220.0000,1,  55,   1,   1,1.04254, -45.7933,1.10000,0.90000,1.10000,0.90000
 97120,'CAMAU1G2    ',  20.0000,2,  81,   1,   1,0.98241, -43.9407,1.10000,0.90000,1.10000,0.90000
 97122,'CAMAU_BL    ', 220.0000,1,  55,   1,   1,1.05539, -44.0984,1.10000,0.90000,1.10000,0.90000
 97130,'CAMAU1S1    ',  20.0000,2,  81,   1,   1,1.02000, -37.2686,1.10000,0.90000,1.10000,0.90000
 97132,'CAMAU_OM    ', 220.0000,1,  55,   1,   1,1.05957, -43.4670,1.10000,0.90000,1.10000,0.90000
 97140,'CAMAU2G1    ',  10.5000,2,  81,   1,   1,1.02000, -39.5670,1.10000,0.90000,1.10000,0.90000
 97150,'CAMAU2G2    ',  10.5000,2,  81,   1,   1,1.02000, -39.4959,1.10000,0.90000,1.10000,0.90000
 97160,'CAMAU2S1    ',  10.5000,1,  81,   1,   1,0.98316, -43.7899,1.10000,0.90000,1.10000,0.90000
 97301,'CAMAU2      ', 110.0000,1,  55,   1,   1,1.09409, -43.6815,1.10000,0.90000,1.10000,0.90000
 97302,'CAMAU2      ', 220.0000,1,  55,   1,   1,1.05734, -43.6815,1.10000,0.90000,1.10000,0.90000
 97303,'CAMAU2      ',  22.0000,1,  55,   1,   1,1.09409, -43.6815,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
  1062,'1 ',1,   6,   1,    71.825,    16.174,     6.501,     1.610,    51.786,   -14.431,   1,1,0
  1742,'1 ',1,   6,   1,    52.459,     9.132,     4.566,     0.874,    34.979,    -7.535,   1,1,0
  3510,'1 ',1,  11,   1,     5.203,     1.463,     0.473,     0.146,     3.784,    -1.317,   1,1,0
  3520,'1 ',1,  11,   1,     5.203,     1.463,     0.473,     0.146,     3.784,    -1.317,   1,1,0
  4822,'1 ',1,   6,   1,    78.804,    23.923,     7.130,     2.381,    56.771,   -21.327,   1,1,0
  9002,'1 ',1,  75,   1,    32.159,     7.475,     2.869,     0.734,    22.525,    -6.480,   1,1,0
  9012,'1 ',1,   8,   1,    41.052,    14.622,     3.773,     1.478,    30.520,   -13.452,   1,1,0
  9032,'1 ',1,   8,   1,    18.299,    -2.997,     1.672,    -0.301,    13.446,     2.725,   1,1,0
 10102,'1 ',1,  25,   1,   239.118,    28.698,    21.596,     2.851,   171.635,   -25.491,   1,1,0
 10202,'1 ',1,  25,   1,   181.973,    73.799,    16.454,     7.340,   130.930,   -65.710,   1,1,0
 10802,'1 ',1,  25,   1,   117.788,    24.378,    10.595,     2.412,    83.873,   -21.482,   1,1,0
 13563,'1 ',1,   3, 160,    15.002,     4.483,     1.364,     0.448,    10.911,    -4.034,   1,1,0
 13604,'1 ',1,   3, 160,     3.428,     1.024,     0.312,     0.102,     2.493,    -0.922,   1,1,0
 13605,'1 ',1,   3, 160,     6.859,     2.049,     0.623,     0.205,     4.988,    -1.845,   1,1,0
 13654,'1 ',1,   3, 160,     5.146,     1.538,     0.468,     0.154,     3.742,    -1.384,   1,1,0
 13804,'1 ',1,   3, 160,    19.797,     5.916,     1.800,     0.592,    14.398,    -5.324,   1,1,0
 13805,'1 ',1,   3, 160,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13854,'1 ',1,   3, 160,     5.573,     1.665,     0.507,     0.166,     4.053,    -1.498,   1,1,0
 14054,'1 ',1,   3, 160,    16.898,     5.049,     1.536,     0.505,    12.290,    -4.545,   1,1,0
 14064,'1 ',1,   3, 160,    11.266,     3.366,     1.024,     0.337,     8.193,    -3.030,   1,1,0
 14104,'1 ',1,   3, 160,    11.266,     3.366,     1.024,     0.337,     8.193,    -3.030,   1,1,0
 14112,'1 ',1,  25,   1,    34.040,     3.185,     3.094,     0.318,    24.756,    -2.866,   1,1,0
 14254,'1 ',1,   3, 160,    12.810,     3.828,     1.165,     0.383,     9.316,    -3.445,   1,1,0
 14264,'1 ',1,   3, 160,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15810,'1 ',1,  81, 810,     1.561,     0.467,     0.142,     0.047,     1.135,    -0.420,   1,1,0
 15814,'1 ',1,   4, 170,     9.747,     2.912,     0.886,     0.291,     7.089,    -2.621,   1,1,0
 15820,'1 ',1,  81, 810,     1.564,     0.468,     0.142,     0.047,     1.137,    -0.421,   1,1,0
 15830,'1 ',1,  81, 810,     1.541,     0.460,     0.140,     0.046,     1.120,    -0.414,   1,1,0
 15840,'1 ',1,  81, 810,     1.539,     0.460,     0.140,     0.046,     1.120,    -0.414,   1,1,0
 15844,'1 ',1,   4, 170,    16.898,     5.049,     1.536,     0.505,    12.290,    -4.545,   1,1,0
 16102,'1 ',1,   1,   1,    28.089,     5.305,     2.553,     0.530,    20.428,    -4.774,   1,1,0
 16410,'1 ',1,  81,   1,     0.574,     0.171,     0.052,     0.017,     0.418,    -0.154,   1,1,0
 18202,'1 ',1,  25,   1,    47.201,    -5.401,     4.133,    -0.520,    31.848,     4.510,   1,1,0
 18210,'1 ',1,  81, 810,     0.534,     0.160,     0.049,     0.016,     0.388,    -0.144,   1,1,0
 18214,'1 ',1,   1, 105,    19.491,     5.824,     1.772,     0.582,    14.176,    -5.242,   1,1,0
 18220,'1 ',1,  81, 810,     0.538,     0.161,     0.049,     0.016,     0.392,    -0.144,   1,1,0
 18250,'1 ',1,  81, 810,     0.534,     0.160,     0.049,     0.016,     0.388,    -0.144,   1,1,0
 18260,'1 ',1,  81, 810,     0.534,     0.160,     0.049,     0.016,     0.388,    -0.144,   1,1,0
 19110,'1 ',1,  11,   1,     1.840,     0.517,     0.167,     0.052,     1.329,    -0.463,   1,1,0
 19354,'1 ',1,   1, 106,    11.716,     3.500,     1.065,     0.350,     8.520,    -3.150,   1,1,0
 20754,'1 ',1,   5, 180,    10.657,     3.184,     0.969,     0.318,     7.750,    -2.866,   1,1,0
 20764,'1 ',1,   5, 180,     9.589,     2.865,     0.872,     0.287,     6.974,    -2.579,   1,1,0
 20765,'1 ',1,   5, 180,    12.785,     3.820,     1.162,     0.382,     9.298,    -3.438,   1,1,0
 20804,'1 ',1,   5, 180,     2.134,     0.637,     0.194,     0.064,     1.552,    -0.574,   1,1,0
 20805,'1 ',1,   5, 180,     2.240,     0.669,     0.204,     0.067,     1.629,    -0.603,   1,1,0
 21054,'1 ',1,   5, 180,    23.548,     7.036,     2.141,     0.704,    17.126,    -6.333,   1,1,0
 21055,'1 ',1,   5, 180,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 21222,'1 ',1,  25,   1,   131.318,    -6.450,    11.938,    -0.645,    95.504,     5.805,   1,1,0
 22112,'1 ',1,  25,   1,   159.753,    14.476,    14.516,     1.447,   116.069,   -13.015,   1,1,0
 22502,'1 ',1,  25,   1,   274.230,    69.199,    24.534,     6.810,   193.158,   -60.317,   1,1,0
 22702,'1 ',1,  25,   1,    83.160,    22.572,     7.290,     2.177,    56.236,   -18.889,   1,1,0
 23102,'1 ',1,  25,   1,    29.293,    17.181,     2.434,     1.570,    17.797,   -12.917,   1,1,0
 23105,'1 ',1,  90,   1,    41.212,    28.815,     3.655,     2.811,    28.524,   -24.681,   1,1,0
 23850,'1 ',0,  85, 810,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 24102,'1 ',1,  25,   1,    33.468,     4.591,     2.978,     0.449,    23.319,    -3.959,   1,1,0
 24112,'1 ',1,  25,   1,    65.417,    21.801,     5.821,     2.134,    45.581,   -18.798,   1,1,0
 24450,'1 ',1,   1, 112,     0.338,     0.101,     0.031,     0.010,     0.246,    -0.091,   1,1,0
 25010,'1 ',1,  85, 810,     0.837,     0.250,     0.076,     0.025,     0.608,    -0.225,   1,1,0
 25020,'1 ',1,  85, 810,     0.837,     0.250,     0.076,     0.025,     0.608,    -0.225,   1,1,0
 26052,'1 ',1,  25,   1,    48.620,     1.369,     4.308,     0.133,    33.592,    -1.170,   1,1,0
 26110,'1 ',1,  11,   1,    10.405,     2.925,     0.864,     0.267,     6.319,    -2.199,   1,1,0
 26120,'1 ',1,  11,   1,    10.672,     3.189,     0.970,     0.319,     7.762,    -2.870,   1,1,0
 27102,'1 ',1,  25,   1,    45.633,     3.952,     4.002,     0.381,    30.884,    -3.310,   1,1,0
 27202,'1 ',1,   6,   1,    52.057,     5.876,     4.551,     0.565,    35.009,    -4.890,   1,1,0
 27210,'1 ',1,  11,   1,    14.189,     3.990,     1.265,     0.391,     9.919,    -3.451,   1,1,0
 27220,'1 ',1,  11,   1,    14.049,     4.198,     1.277,     0.420,    10.218,    -3.778,   1,1,0
 27310,'1 ',1,  11,   1,    14.189,     3.990,     1.265,     0.391,     9.919,    -3.451,   1,1,0
 27320,'1 ',1,  11,   1,    14.189,     3.990,     1.265,     0.391,     9.919,    -3.451,   1,1,0
 27330,'1 ',1,  11,   1,    14.189,     3.990,     1.265,     0.391,     9.919,    -3.451,   1,1,0
 27402,'1 ',1,  25,   1,   108.026,    27.649,     9.470,     2.666,    73.049,   -23.137,   1,1,0
 27510,'1 ',1,  81, 117,     0.282,     0.084,     0.026,     0.008,     0.205,    -0.076,   1,1,0
 28150,'1 ',1,   1, 118,     0.338,     0.101,     0.031,     0.010,     0.246,    -0.091,   1,1,0
 29102,'1 ',1,   6,   1,    65.136,     8.633,     5.714,     0.833,    44.108,    -7.234,   1,1,0
 29202,'1 ',1,   6,   1,    53.757,    20.591,     4.697,     1.979,    36.108,   -17.116,   1,1,0
 29210,'1 ',1,  11,   1,    14.189,     3.990,     1.265,     0.391,     9.919,    -3.451,   1,1,0
 29220,'1 ',1,  11,   1,    14.189,     3.990,     1.265,     0.391,     9.919,    -3.451,   1,1,0
 29230,'1 ',1,  11,   1,    12.944,     3.867,     1.177,     0.387,     9.414,    -3.481,   1,1,0
 29240,'1 ',1,  11,   1,    12.944,     3.867,     1.177,     0.387,     9.414,    -3.481,   1,1,0
 29302,'1 ',1,  25,   1,    61.077,    34.221,     5.366,     3.307,    41.482,   -28.761,   1,1,0
 29303,'1 ',1,  25,  25,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 29502,'1 ',1,  25,   1,   113.036,    30.137,     9.979,     2.927,    77.524,   -25.578,   1,1,0
 29503,'1 ',1,   3, 160,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 30110,'1 ',1,  81, 810,     3.419,     0.961,     0.305,     0.094,     2.390,    -0.831,   1,1,0
 30120,'1 ',1,  81, 810,     3.593,     1.010,     0.320,     0.099,     2.511,    -0.874,   1,1,0
 30130,'1 ',1,  81, 810,     2.259,     0.674,     0.205,     0.067,     1.643,    -0.607,   1,1,0
 30140,'1 ',1,  81, 810,     2.304,     0.648,     0.205,     0.064,     1.611,    -0.561,   1,1,0
 30150,'1 ',1,  81, 810,     3.552,     0.999,     0.317,     0.098,     2.483,    -0.864,   1,1,0
 30160,'1 ',1,  81, 810,     3.447,     0.969,     0.307,     0.095,     2.409,    -0.838,   1,1,0
 31112,'1 ',1,  25,   1,   127.440,    26.708,    11.716,     2.701,    94.789,   -24.583,   1,1,0
 32154,'1 ',1,   1, 127,     1.479,     0.442,     0.134,     0.044,     1.076,    -0.398,   1,1,0
 32452,'1 ',1,  25,   1,   109.494,    40.788,     9.807,     4.018,    77.290,   -35.629,   1,1,0
 32802,'1 ',1,  25,   1,   102.102,    18.761,     9.159,     1.851,    72.305,   -16.442,   1,1,0
 33102,'1 ',1,   6,   1,    42.922,     4.822,     3.887,     0.480,    30.983,    -4.307,   1,1,0
 34020,'1 ',1,  81, 129,     0.338,     0.101,     0.031,     0.010,     0.246,    -0.091,   1,1,0
 34102,'1 ',1,  25,   1,   124.575,    26.171,    11.347,     2.622,    90.960,   -23.647,   1,1,0
 35102,'1 ',1,  25,   1,   117.057,    11.809,    10.766,     1.195,    87.131,   -10.877,   1,1,0
 36302,'1 ',1,  25,   1,   163.823,     8.750,    15.041,     0.884,   121.521,    -8.033,   1,1,0
 42722,'1 ',1,  32,   1,   118.811,    14.528,    11.002,     1.480,    89.658,   -13.567,   1,1,0
 42852,'1 ',1,  55,   1,   212.289,    78.998,    19.744,     8.082,   161.601,   -74.418,   1,1,0
 43204,'1 ',1,  85, 860,     2.769,     0.827,     0.252,     0.083,     2.014,    -0.745,   1,1,0
 43210,'1 ',1,  85, 860,     3.343,     0.999,     0.304,     0.100,     2.431,    -0.899,   1,1,0
 43220,'1 ',1,  85, 860,     3.126,     0.934,     0.284,     0.093,     2.273,    -0.841,   1,1,0
 43230,'1 ',1,  85, 860,     4.463,     1.334,     0.406,     0.133,     3.246,    -1.200,   1,1,0
 43278,'1 ',1,  85, 860,     5.538,     1.655,     0.503,     0.165,     4.028,    -1.489,   1,1,0
 43288,'1 ',1,  85, 860,     5.538,     1.655,     0.503,     0.165,     4.028,    -1.489,   1,1,0
 43298,'1 ',1,  85, 860,     5.538,     1.655,     0.503,     0.165,     4.028,    -1.489,   1,1,0
 43302,'1 ',1,  55,   1,   369.727,   118.666,    35.728,    12.614,   303.823,  -120.674,   1,1,0
 43408,'1 ',1,  32, 400,    18.388,     5.495,     1.672,     0.549,    13.373,    -4.945,   1,1,0
 43902,'1 ',1,  55,   1,   388.641,   119.870,    37.317,    12.661,   315.313,  -120.351,   1,1,0
 43910,'1 ',1,  81, 860,     1.823,     0.545,     0.166,     0.054,     1.326,    -0.490,   1,1,0
 43920,'1 ',1,  81, 860,     2.139,     0.639,     0.194,     0.064,     1.556,    -0.575,   1,1,0
 43930,'1 ',1,  81, 860,     2.107,     0.629,     0.191,     0.063,     1.532,    -0.567,   1,1,0
 44102,'1 ',1,  25,   1,   119.218,    14.396,    11.101,     1.475,    90.961,   -13.593,   1,1,0
 44202,'1 ',1,  25,   1,    75.273,    25.762,     6.971,     2.624,    56.807,   -24.060,   1,1,0
 44402,'1 ',1,  55,   1,   184.184,    67.435,    17.426,     7.018,   145.092,   -65.738,   1,1,0
 44658,'1 ',1,  85, 860,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 44668,'1 ',1,  85, 860,     5.817,     1.738,     0.529,     0.174,     4.230,    -1.564,   1,1,0
 44782,'1 ',1,   9,   1,   110.330,    45.944,    10.759,     4.929,    92.335,   -47.582,   1,1,0
 45102,'1 ',1,  25,   1,    64.999,    29.733,     5.848,     2.943,    46.307,   -26.213,   1,1,0
 45703,'1 ',1,  85, 860,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 46059,'1 ',1,  85, 860,     4.318,     1.291,     0.393,     0.129,     3.140,    -1.161,   1,1,0
 46069,'1 ',1,  85, 860,     4.318,     1.291,     0.393,     0.129,     3.140,    -1.161,   1,1,0
 46222,'1 ',1,  25,   1,    28.100,     8.059,     2.485,     0.784,    19.347,    -6.866,   1,1,0
 49202,'1 ',1,  55,   1,   264.913,    90.209,    25.443,     9.530,   215.040,   -90.617,   1,1,0
 49314,'1 ',1,  85, 860,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 49602,'1 ',1,  55,   1,    99.088,    42.317,     9.289,     4.364,    76.623,   -40.495,   1,1,0
 49710,'1 ',1,  85, 860,     0.994,     0.297,     0.090,     0.030,     0.723,    -0.267,   1,1,0
 49802,'1 ',1,  55,   1,    58.850,    35.444,     5.630,     3.730,    47.402,   -35.329,   1,1,0
 49805,'1 ',1,  33, 450,     7.069,     2.112,     0.643,     0.211,     5.141,    -1.901,   1,1,0
 49810,'1 ',1,  81, 860,     1.657,     0.465,     0.156,     0.048,     1.299,    -0.451,   1,1,0
 49820,'1 ',1,  81, 860,     1.657,     0.465,     0.156,     0.048,     1.299,    -0.451,   1,1,0
 49830,'1 ',1,  81, 860,     1.662,     0.467,     0.157,     0.048,     1.302,    -0.453,   1,1,0
 49840,'1 ',1,  81, 860,     1.662,     0.496,     0.151,     0.050,     1.208,    -0.447,   1,1,0
 50102,'1 ',1,  75,   1,    86.581,     7.254,     8.081,     0.745,    66.378,    -6.883,   1,1,0
 50304,'1 ',1,  85, 860,    45.982,    13.739,     4.180,     1.374,    33.441,   -12.366,   1,1,0
 50350,'1 ',1,  81,  55,     6.897,     1.939,     0.615,     0.190,     4.821,    -1.677,   1,1,0
 50360,'1 ',1,  81,  55,     6.897,     1.939,     0.615,     0.190,     4.821,    -1.677,   1,1,0
 50370,'1 ',1,  81,  55,     6.897,     1.939,     0.615,     0.190,     4.821,    -1.677,   1,1,0
 51702,'1 ',1,  55,   1,    32.252,     1.590,     2.898,     0.157,    22.917,    -1.398,   1,1,0
 51715,'1 ',1,  31, 350,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 52555,'1 ',1,  85, 860,     0.127,     0.038,     0.012,     0.004,     0.092,    -0.034,   1,1,0
 52564,'1 ',1,  85, 860,     4.828,     1.442,     0.439,     0.144,     3.511,    -1.298,   1,1,0
 53102,'1 ',1,  75,   1,    95.980,    37.166,     8.502,     3.621,    66.268,   -31.755,   1,1,0
 53105,'1 ',1,  90,   1,   133.689,    36.380,    12.275,     3.674,    99.179,   -33.399,   1,1,0
 53359,'1 ',1,  85, 860,     0.553,     0.166,     0.050,     0.017,     0.402,    -0.149,   1,1,0
 53462,'1 ',1,  55,   1,    80.988,    32.207,     8.112,     3.549,    71.507,   -35.190,   1,1,0
 53472,'1 ',1,   9,   1,    49.308,    23.132,     5.005,     2.583,    44.700,   -25.951,   1,1,0
 54102,'1 ',1,  55,   1,   243.716,    72.901,    23.624,     7.773,   201.511,   -74.592,   1,1,0
 54752,'1 ',1,  55,   1,    80.426,    24.732,     7.856,     2.657,    67.522,   -25.695,   1,1,0
 54804,'1 ',1,  85, 860,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 54814,'1 ',1,  85, 860,     6.779,     2.026,     0.616,     0.203,     4.930,    -1.823,   1,1,0
 55102,'1 ',1,  75,   1,    42.988,    10.656,     3.858,     1.052,    30.466,    -9.345,   1,1,0
 55202,'1 ',1,  75,   1,    24.948,    -3.246,     2.239,    -0.320,    17.688,     2.848,   1,1,0
 55210,'1 ',1,  85,  75,     3.449,     1.031,     0.313,     0.103,     2.508,    -0.927,   1,1,0
 55222,'1 ',1,  31,   1,    42.691,    -6.511,     4.110,    -0.690,    34.828,     6.573,   1,1,0
 55259,'1 ',1,  85, 860,     1.720,     0.514,     0.156,     0.051,     1.251,    -0.463,   1,1,0
 55852,'1 ',1,  55,   1,    81.934,    33.840,     7.471,     3.394,    59.949,   -30.640,   1,1,0
 55853,'1 ',1,  31, 354,    27.500,     7.500,     2.500,     0.750,    20.000,    -6.750,   1,1,0
 55902,'1 ',1,  55,   1,    63.646,    27.173,     5.750,     2.700,    45.706,   -24.148,   1,1,0
 55910,'1 ',1,  81, 860,     0.171,     0.048,     0.015,     0.005,     0.122,    -0.043,   1,1,0
 55920,'1 ',1,  81, 860,     0.166,     0.047,     0.015,     0.005,     0.118,    -0.041,   1,1,0
 55930,'1 ',0,  81, 860,     0.172,     0.052,     0.015,     0.005,     0.122,    -0.045,   1,1,0
 55940,'1 ',1,  81, 860,     0.178,     0.051,     0.016,     0.005,     0.127,    -0.045,   1,1,0
 55960,'1 ',1,  81, 860,     0.167,     0.049,     0.015,     0.005,     0.121,    -0.045,   1,1,0
 56102,'1 ',1,  76,   1,    98.829,    56.872,     9.204,     5.826,    75.436,   -53.720,   1,1,0
 56205,'1 ',1,  31, 354,     1.655,     0.465,     0.149,     0.046,     1.185,    -0.413,   1,1,0
 56210,'1 ',1,  81,  76,     0.862,     0.257,     0.078,     0.026,     0.627,    -0.232,   1,1,0
 56310,'1 ',1,  81,  76,     0.862,     0.243,     0.079,     0.025,     0.644,    -0.224,   1,1,0
 56420,'1 ',0,  81,  55,     0.825,     0.246,     0.075,     0.025,     0.600,    -0.222,   1,1,0
 56510,'1 ',1,  81,  76,     1.724,     0.485,     0.160,     0.049,     1.303,    -0.454,   1,1,0
 56902,'1 ',1,  55,   1,    43.159,    17.586,     3.825,     1.715,    29.838,   -15.045,   1,1,0
 57122,'1 ',1,  31,   1,    16.456,     0.804,     1.459,     0.078,    11.377,    -0.688,   1,1,0
 57303,'1 ',1,  31, 355,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 57322,'1 ',1,   9,   1,    86.422,    31.629,     8.171,     3.290,    67.990,   -30.793,   1,1,0
 57954,'1 ',1,  31, 356,     9.848,     2.943,     0.895,     0.294,     7.162,    -2.648,   1,1,0
 58102,'1 ',1,  55,   1,    33.413,     5.655,     3.126,     0.582,    25.733,    -5.390,   1,1,0
 58158,'1 ',1,  85, 860,     3.403,     1.017,     0.309,     0.102,     2.475,    -0.915,   1,1,0
 58209,'1 ',1,  85, 860,     5.156,     1.541,     0.469,     0.154,     3.750,    -1.386,   1,1,0
 58219,'1 ',1,  85, 860,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 58308,'1 ',1,  85, 860,     3.281,     0.980,     0.298,     0.098,     2.386,    -0.882,   1,1,0
 59034,'1 ',1,  31, 358,     8.665,     2.589,     0.788,     0.259,     6.302,    -2.330,   1,1,0
 59052,'1 ',1,  55,   1,    44.171,    19.787,     4.167,     2.054,    34.600,   -19.181,   1,1,0
 59072,'1 ',1,  31,   1,    44.704,     8.092,     4.229,     0.842,    35.203,    -7.885,   1,1,0
 60202,'1 ',1,  76,   1,   268.439,    51.025,    24.005,     5.019,   188.897,   -44.433,   1,1,0
 60710,'1 ',1,  81, 860,     2.168,     0.647,     0.197,     0.065,     1.576,    -0.583,   1,1,0
 60959,'1 ',1,  85, 860,     0.792,     0.236,     0.072,     0.024,     0.576,    -0.213,   1,1,0
 60969,'1 ',1,  85, 860,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 61052,'1 ',1,  55,   1,    45.837,     6.977,     4.100,     0.687,    32.280,    -6.080,   1,1,0
 62902,'1 ',1,  55,   1,    29.838,    11.729,     2.613,     1.130,    20.137,    -9.795,   1,1,0
 64372,'1 ',1,  31,   1,    28.479,     9.061,     2.545,     0.891,    20.014,    -7.880,   1,1,0
 64392,'1 ',1,  31,   1,    45.788,    -0.127,     4.092,    -0.012,    32.181,     0.110,   1,1,0
 65502,'1 ',1,  55,   1,    78.650,    30.918,     7.487,     3.238,    62.724,   -30.513,   1,1,0
 65522,'1 ',1,   9,   1,    40.150,    11.389,     3.857,     1.203,    32.602,   -11.445,   1,1,0
 65554,'1 ',1,  31, 365,    11.496,     3.435,     1.045,     0.343,     8.360,    -3.092,   1,1,0
 66752,'1 ',1,  55,   1,    30.014,     2.249,     2.728,     0.225,    21.816,    -2.023,   1,1,0
 67452,'1 ',1,  55,   1,    15.427,     2.630,     1.339,     0.251,    10.229,    -2.158,   1,1,0
 73110,'1 ',1,  81, 860,     0.497,     0.148,     0.045,     0.015,     0.361,    -0.134,   1,1,0
 73120,'1 ',1,  81, 860,     0.580,     0.174,     0.053,     0.017,     0.422,    -0.156,   1,1,0
 77102,'1 ',1,  55,   1,    86.713,    25.381,     8.379,     2.698,    71.249,   -25.808,   1,1,0
 79112,'1 ',1,  55,   1,   329.258,   128.042,    31.170,    13.334,   259.670,  -124.964,   1,1,0
 79202,'1 ',1,  55,   1,   136.356,    70.521,    12.601,     7.168,   102.468,   -65.580,   1,1,0
 80012,'1 ',1,  75,   1,     6.820,    -2.060,     0.626,    -0.208,     5.050,     1.888,   1,1,0
 81604,'1 ',1,  61, 702,    10.569,     3.158,     0.961,     0.316,     7.686,    -2.842,   1,1,0
 81625,'1 ',1,  61, 702,     4.806,     1.436,     0.437,     0.144,     3.496,    -1.292,   1,1,0
 81652,'1 ',1,  75,   1,    39.622,    16.635,     3.624,     1.674,    29.164,   -15.152,   1,1,0
 81704,'1 ',1,  61, 702,     6.823,     2.039,     0.620,     0.204,     4.962,    -1.835,   1,1,0
 81755,'1 ',1,  61, 702,     3.021,     0.903,     0.275,     0.090,     2.197,    -0.812,   1,1,0
 81904,'1 ',1,  61, 702,     1.008,     0.301,     0.092,     0.030,     0.733,    -0.271,   1,1,0
 82452,'1 ',1,  75,   1,    79.398,    21.753,     7.043,     2.123,    54.973,   -18.639,   1,1,0
 82460,'1 ',1,  81,  75,     0.833,     0.235,     0.074,     0.023,     0.582,    -0.203,   1,1,0
 84310,'1 ',1,  81, 860,     0.856,     0.241,     0.078,     0.024,     0.623,    -0.217,   1,1,0
 84320,'1 ',1,  81, 860,     0.968,     0.273,     0.088,     0.027,     0.704,    -0.245,   1,1,0
 84340,'1 ',1,  81, 860,     0.905,     0.255,     0.082,     0.025,     0.660,    -0.230,   1,1,0
 84350,'1 ',1,  81, 860,     0.892,     0.250,     0.081,     0.025,     0.651,    -0.226,   1,1,0
 84410,'1 ',1,  81, 860,     0.878,     0.247,     0.081,     0.025,     0.665,    -0.231,   1,1,0
 84412,'1 ',1,  55,   1,   169.004,    29.883,    15.287,     2.973,   121.677,   -26.624,   1,1,0
 84420,'1 ',1,  81, 860,     0.828,     0.233,     0.077,     0.024,     0.627,    -0.218,   1,1,0
 84430,'1 ',1,  81, 860,     0.793,     0.223,     0.074,     0.023,     0.600,    -0.209,   1,1,0
 84510,'1 ',1,  85, 860,     5.843,     1.643,     0.542,     0.168,     4.425,    -1.540,   1,1,0
 84520,'1 ',1,  85, 860,     5.855,     1.646,     0.543,     0.168,     4.434,    -1.542,   1,1,0
 84530,'1 ',1,  85, 860,     5.457,     1.534,     0.506,     0.157,     4.132,    -1.438,   1,1,0
 86102,'1 ',1,  55,   1,    41.784,    -9.179,     3.912,    -0.945,    32.234,     8.762,   1,1,0
 86402,'1 ',1,  76,   1,    98.269,    21.824,     9.064,     2.214,    73.575,   -20.221,   1,1,0
 87204,'1 ',1,  61, 707,     8.051,     2.406,     0.732,     0.241,     5.856,    -2.165,   1,1,0
 87405,'1 ',1,  61, 707,     6.863,     2.050,     0.624,     0.205,     4.991,    -1.845,   1,1,0
 88055,'1 ',1,  61, 708,     3.254,     0.973,     0.296,     0.097,     2.367,    -0.875,   1,1,0
 88105,'1 ',1,  61, 708,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 88252,'1 ',1,  76,   1,   106.722,    20.878,     9.850,     2.120,    80.003,   -19.369,   1,1,0
 89202,'1 ',1,  55,   1,    73.430,    -1.365,     6.536,    -0.134,    51.199,     1.177,   1,1,0
 89310,'1 ',1,  55,  55,    15.519,     4.363,     1.383,     0.428,    10.848,    -3.774,   1,1,0
 89500,'1 ',1,  81,  76,     0.833,     0.249,     0.076,     0.025,     0.606,    -0.224,   1,1,0
 89610,'1 ',1,  81,  76,     1.150,     0.323,     0.103,     0.032,     0.818,    -0.285,   1,1,0
 90302,'1 ',1,  55,   1,    44.737,    16.099,     3.981,     1.576,    31.177,   -13.884,   1,1,0
 90415,'1 ',1,  61, 712,     0.962,     0.287,     0.087,     0.029,     0.700,    -0.259,   1,1,0
 90452,'1 ',1,  76,   1,    31.339,     5.773,     2.767,     0.561,    21.503,    -4.901,   1,1,0
 90462,'1 ',1,  76,   1,    41.052,     7.612,     3.577,     0.730,    27.429,    -6.294,   1,1,0
 91104,'1 ',1,  61, 711,     6.194,     1.851,     0.563,     0.185,     4.505,    -1.666,   1,1,0
 91114,'1 ',1,  61, 711,     6.436,     1.923,     0.585,     0.192,     4.681,    -1.731,   1,1,0
 91154,'1 ',1,  61, 711,     4.444,     1.328,     0.404,     0.133,     3.232,    -1.195,   1,1,0
 91154,'2 ',1,  61,   1,     5.500,     1.643,     0.500,     0.164,     4.000,    -1.479,   1,1,0
 91610,'1 ',1,  81,  76,     1.150,     0.323,     0.102,     0.032,     0.804,    -0.279,   1,1,0
 91620,'1 ',1,  81,  76,     1.150,     0.323,     0.102,     0.032,     0.804,    -0.279,   1,1,0
 91630,'1 ',1,  81,  76,     1.150,     0.323,     0.102,     0.032,     0.804,    -0.279,   1,1,0
 91640,'1 ',1,  81,  76,     0.603,     0.169,     0.054,     0.017,     0.421,    -0.147,   1,1,0
 92102,'1 ',1,  55,   1,    99.880,   -16.390,     8.837,    -1.595,    68.810,    13.974,   1,1,0
 97110,'1 ',1,  81, 860,     6.074,     1.707,     0.541,     0.167,     4.246,    -1.477,   1,1,0
 97120,'1 ',1,  81, 860,     6.074,     1.707,     0.562,     0.174,     4.577,    -1.592,   1,1,0
 97130,'1 ',1,  81, 860,     5.812,     1.635,     0.518,     0.160,     4.063,    -1.414,   1,1,0
 97140,'1 ',1,  81, 860,     5.812,     1.635,     0.518,     0.160,     4.063,    -1.414,   1,1,0
 97150,'1 ',1,  81, 860,     4.824,     1.356,     0.430,     0.133,     3.372,    -1.173,   1,1,0
 97160,'1 ',1,  81, 860,     4.598,     1.293,     0.425,     0.132,     3.460,    -1.204,   1,1,0
 97302,'1 ',1,  55,   1,   115.594,    40.440,     9.939,     3.825,    75.197,   -32.555,   1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
 17105,'1 ',1,     0.000,    25.320
 51702,'1 ',1,     0.141,    -1.200
 56304,'1 ',1,     0.031,    -0.200
 86402,'1 ',1,     0.040,    -0.130
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
  3510,'1 ',   110.000,    35.039,    68.000,   -60.000,1.00000,     0,   141.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.000,    40.000,   1,1.0000
  3520,'1 ',   110.000,    35.039,    68.000,   -60.000,1.00000,     0,   141.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.000,    40.000,   1,1.0000
  7152,'1 ',   300.000,    14.194,   100.000,  -100.000,1.04500,     0,   400.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 14210,'1 ',     0.000,     0.000,    40.000,   -17.000,1.03000,     0,    42.500, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000
 14220,'1 ',     0.000,     0.000,    40.000,   -17.000,1.03000,     0,    42.500, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000
 14230,'1 ',     0.000,     0.000,    40.000,   -17.000,1.03000,     0,    42.500, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000
 14310,'1 ',     0.000,     0.000,     4.650,     0.000,1.02000,     0,     7.750, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.200,     2.500,   1,1.0000
 14310,'2 ',     0.000,     0.000,     4.650,     0.000,1.02000,     0,     7.750, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.200,     2.500,   1,1.0000
 14310,'3 ',     0.000,     0.000,     4.650,     0.000,1.02000,     0,     7.750, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.200,     2.500,   1,1.0000
 14310,'4 ',     0.000,     0.000,     4.650,     0.000,1.02000,     0,     7.750, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.200,     2.500,   1,1.0000
 14320,'1 ',     0.000,     0.000,     4.650,     0.000,1.02000,     0,     7.750, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.200,     2.500,   1,1.0000
 14330,'1 ',     0.000,     0.000,     4.650,     0.000,1.02000,     0,     7.750, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.200,     2.500,   1,1.0000
 14330,'2 ',     0.000,     0.000,     4.650,     0.000,1.02000,     0,     7.750, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.200,     2.500,   1,1.0000
 14330,'3 ',     0.000,     0.000,     4.650,     0.000,1.02000,     0,     7.750, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.200,     2.500,   1,1.0000
 14330,'4 ',     0.000,     0.000,     4.650,     0.000,1.02000,     0,     7.750, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.200,     2.500,   1,1.0000
 15110,'1 ',   114.000,    12.658,    92.540,  -113.000,1.02000,     0,   134.000, 1.66000E-3, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,     0.000,   1,1.0000
 15120,'1 ',   114.000,    12.658,    92.540,  -113.000,1.02000,     0,   134.000, 1.66000E-3, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,     0.000,   1,1.0000
 15130,'1 ',   114.000,    12.658,    92.540,  -113.000,1.02000,     0,   134.000, 1.66000E-3, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,     0.000,   1,1.0000
 15810,'1 ',     0.000,     0.000,    24.000,     6.000,1.00000,     0,    31.200, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000
 15820,'1 ',     0.000,     0.000,    24.000,     6.000,1.00000,     0,    31.200, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000
 15830,'1 ',     0.000,     0.000,    24.000,     6.000,1.00000,     0,    31.200, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000
 15840,'1 ',     0.000,     0.000,    24.000,     6.000,1.00000,     0,    31.200, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,    10.000,   1,1.0000
 16020,'1 ',     0.000,     0.000,    40.000,   -17.000,1.03000,     0,    42.500, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     0.000,   1,1.0000
 16030,'1 ',     0.000,     0.000,    35.000,   -17.000,1.03000,     0,    42.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     0.000,   1,1.0000
 16112,'1 ',     0.000,     0.000,   150.000,  -150.000,1.08000,     0,   500.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   450.000,     0.000,   1,1.0000
 16410,'1 ',     0.000,     0.000,    42.000,   -10.000,1.02000,     0,   103.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.000,    60.000,   1,1.0000
 18210,'1 ',     0.000,     0.000,     9.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 9.20000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,   1,1.0000
 18220,'1 ',     0.000,     0.000,     9.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 9.20000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,   1,1.0000
 18230,'1 ',     0.000,     0.000,    12.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 9.20000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,   1,1.0000
 18240,'1 ',     0.000,     0.000,    11.000,     0.000,1.00000,     0,    15.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,   1,1.0000
 18250,'1 ',     0.000,     0.000,    45.000,     0.000,1.02000,     0,    68.750, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    55.000,    16.000,   1,1.0000
 18260,'1 ',     0.000,     0.000,    45.000,     0.000,1.02000,     0,    68.750, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    55.000,    16.000,   1,1.0000
 18270,'1 ',   300.000,    41.143,   200.000,     0.000,1.00000,     0,   356.500, 0.00000E+0, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 19110,'1 ',   330.000,    31.174,   200.000,  -130.000,1.04000, 19115,   450.000, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   400.000,     0.000,   1,1.0000
 19120,'1 ',   330.000,    31.174,   200.000,  -130.000,1.04000, 19115,   450.000, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   400.000,     0.000,   1,1.0000
 19130,'1 ',   330.000,    31.174,   200.000,  -130.000,1.04000, 19115,   450.000, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   400.000,     0.000,   1,1.0000
 19140,'1 ',   330.000,    31.174,   200.000,  -130.000,1.04000, 19115,   450.000, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   400.000,     0.000,   1,1.0000
 19150,'1 ',   330.000,    31.174,   200.000,  -130.000,1.04000, 19115,   450.000, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   400.000,     0.000,   1,1.0000
 19160,'1 ',   330.000,    31.174,   200.000,  -130.000,1.04000, 19115,   450.000, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   400.000,     0.000,   1,1.0000
 21360,'1 ',     0.000,     0.000,    42.000,   -10.000,1.02000,     0,   103.000, 0.00000E+0, 3.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    97.000,    60.000,   1,1.0000
 22310,'1 ',     0.000,     0.000,    20.000,     0.000,1.00000,     0,    67.640, 0.00000E+0, 2.31300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.500,     0.000,   1,1.0000
 22320,'1 ',     0.000,     0.000,    20.000,     0.000,1.00000,     0,    67.640, 0.00000E+0, 2.31300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.500,     0.000,   1,1.0000
 23110,'1 ',   218.198,   102.411,   170.000,   -80.000,1.06000,     0,   267.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000
 23120,'1 ',   200.000,   101.258,   170.000,   -80.000,1.06000,     0,   267.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000
 23130,'1 ',   200.000,   101.258,   170.000,   -80.000,1.06000,     0,   267.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000
 23140,'1 ',   200.000,   101.258,   170.000,   -80.000,1.06000,     0,   267.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000
 23150,'1 ',   200.000,   101.258,   170.000,   -80.000,1.06000,     0,   267.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000
 23160,'1 ',   200.000,   101.258,   170.000,   -80.000,1.06000,     0,   267.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000
 23170,'1 ',   200.000,   159.599,   170.000,   -80.000,1.08000,     0,   267.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000
 23180,'1 ',   200.000,   159.599,   170.000,   -80.000,1.08000,     0,   267.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000
 23850,'1 ',     0.000,     0.000,    10.000,     0.000,1.01000,     0,    17.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.000,     0.000,   1,1.0000
 23850,'2 ',     0.000,     0.000,    10.000,     0.000,1.01000,     0,    17.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.000,     0.000,   1,1.0000
 24450,'1 ',     0.000,     0.000,    40.000,   -17.000,1.02000,     0,    42.500, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     0.000,   1,1.0000
 25010,'1 ',     0.000,     0.000,    37.500,    -5.000,1.02000,     0,    62.500, 0.00000E+0, 1.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    55.000,    33.000,   1,1.0000
 25020,'1 ',     0.000,     0.000,    37.500,    -5.000,1.02000,     0,    62.500, 0.00000E+0, 1.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    55.000,    33.000,   1,1.0000
 26110,'1 ',   200.000,   -20.000,   110.000,   -20.000,1.02500,     0,   245.000, 0.00000E+0, 2.61000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   220.000,    50.000,   1,1.0000
 26120,'1 ',     0.000,     0.000,   110.000,   -20.000,1.02500,     0,   245.000, 0.00000E+0, 2.61000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   220.000,    50.000,   1,1.0000
 27210,'1 ',   300.000,    33.528,   184.000,  -130.000,1.02000,     0,   400.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,    80.000,   1,1.0000
 27220,'1 ',     0.000,     0.000,   184.000,  -130.000,1.02000,     0,   400.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 27310,'1 ',   291.000,    34.028,   186.000,  -130.000,1.02000,     0,   400.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 27320,'1 ',   300.000,    80.264,   184.000,  -130.000,1.02000,     0,   400.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 27330,'1 ',   300.000,    80.264,   184.000,  -130.000,1.02000,     0,   400.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 27510,'1 ',     0.000,     0.000,    32.000,   -17.000,1.02000,     0,    42.500, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     0.000,   1,1.0000
 28150,'1 ',     0.000,     0.000,    40.000,   -17.000,1.02000,     0,    42.500, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,1.0000
 29210,'1 ',   300.000,   154.657,   184.000,  -130.000,1.02000,     0,   400.000, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 29220,'1 ',   300.000,   154.657,   184.000,  -130.000,1.02000,     0,   400.000, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 29230,'1 ',     0.000,     0.000,   184.000,  -130.000,1.02000,     0,   400.000, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 29240,'1 ',     0.000,     0.000,   184.000,  -130.000,1.02000,     0,   400.000, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 30110,'1 ',   100.000,    31.339,   120.000,     8.000,1.02000,     0,   142.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.000,    38.000,   1,1.0000
 30120,'1 ',   100.000,    31.401,   120.000,     8.000,1.02000,     0,   142.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.000,    38.000,   1,1.0000
 30130,'1 ',     0.000,     0.000,   120.000,     8.000,1.02000,     0,   142.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.000,    38.000,   1,1.0000
 30140,'1 ',   100.000,    91.511,   120.000,     8.000,1.02000,     0,   142.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.000,    38.000,   1,1.0000
 30150,'1 ',   295.000,   165.403,   190.000,   -50.000,1.02000,     0,   396.000, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,   180.000,   1,1.0000
 30160,'1 ',   295.000,   165.366,   190.000,   -50.000,1.02000,     0,   396.000, 0.00000E+0, 2.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,   180.000,   1,1.0000
 30310,'1 ',     0.000,     0.000,     6.000,    -3.000,1.02000,     0,    15.000, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.500,     0.000,   1,1.0000
 33020,'1 ',     0.000,     0.000,    30.000,   -20.000,1.02500,     0,    91.100, 3.60000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.000,     0.000,   1,1.0000
 33070,'1 ',     0.000,     0.000,    15.000,   -10.000,1.02500,     0,    35.600, 3.60000E-3, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.000,     0.000,   1,1.0000
 34020,'1 ',     0.000,     0.000,    35.000,   -17.000,1.02000,     0,    42.500, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,     0.000,   1,1.0000
 43210,'1 ',     0.000,     0.000,    70.000,    30.000,1.02000,     0,   147.000, 0.00000E+0, 1.60300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   125.000,    50.000,   1,1.0000
 43220,'1 ',     0.000,     0.000,    70.000,    30.000,1.02000,     0,   147.000, 0.00000E+0, 1.60300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   125.000,    50.000,   1,1.0000
 43230,'1 ',     0.000,     0.000,    70.000,    30.000,1.00000,     0,   147.000, 0.00000E+0, 1.60300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   125.000,    50.000,   1,1.0000
 43910,'1 ',     0.000,     0.000,    15.000,    -5.000,1.00000,     0,    44.418, 0.00000E+0, 1.85000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.000,    10.000,   1,1.0000
 43920,'1 ',     0.000,     0.000,    20.000,    -5.000,1.00000,     0,    82.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,    20.000,   1,1.0000
 43930,'1 ',     0.000,     0.000,    20.000,    -5.000,1.00000,     0,    82.500, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,    20.000,   1,1.0000
 43980,'1 ',     0.000,     0.000,    23.000,     0.000,0.99000,     0,    43.590, 0.00000E+0, 1.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    32.000,    15.000,   1,1.0000
 43990,'1 ',     0.000,     0.000,    23.000,     0.000,0.99000,     0,    43.590, 0.00000E+0, 1.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    32.000,    15.000,   1,1.0000
 45310,'1 ',   150.000,    38.033,    93.000,  -132.000,1.03000,     0,   176.500, 2.15000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 45320,'1 ',   150.000,    38.033,    93.000,  -132.000,1.03000,     0,   176.500, 2.15000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 49310,'1 ',     0.000,     0.000,     8.000,     0.000,1.05000,     0,   100.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     0.000,   1,1.0000
 49710,'1 ',     0.000,     0.000,    40.000,     0.000,1.00000,     0,    80.000, 0.00000E+0, 1.36000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    40.000,   1,1.0000
 49810,'1 ',    60.000,    60.000,    60.000,   -40.000,0.98000, 49802,   117.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.000,    60.000,   1,1.0000
 49820,'1 ',    60.000,    60.000,    60.000,   -40.000,0.98000, 49802,   117.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.000,    60.000,   1,1.0000
 49830,'1 ',    60.000,    60.000,    60.000,   -40.000,0.98000, 49802,   117.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.000,    60.000,   1,1.0000
 49840,'1 ',     0.000,     0.000,    60.000,   -40.000,0.98000, 49802,   117.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,    60.000,   1,1.0000
 50310,'1 ',     0.000,     0.000,    80.000,    20.000,1.02000,     0,   175.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,   100.000,   1,1.0000
 50350,'1 ',   100.000,    50.723,    76.380,   -60.000,1.02000,     0,   210.000, 0.00000E+0, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    60.000,   1,1.0000
 50360,'1 ',   100.000,    50.723,    76.380,   -60.000,1.02000,     0,   210.000, 0.00000E+0, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    60.000,   1,1.0000
 50370,'1 ',   110.000,    51.133,    76.380,   -60.000,1.02000,     0,   210.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    60.000,   1,1.0000
 51700,'1 ',     0.000,     0.000,    23.000,    -5.000,1.00000,     0,    72.600, 0.00000E+0, 1.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    55.000,    30.000,   1,1.0000
 51710,'1 ',     0.000,     0.000,    13.000,    -2.000,1.00000,     0,    28.100, 0.00000E+0, 1.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     7.000,   1,1.0000
 51720,'1 ',     0.000,     0.000,    13.000,    -2.000,1.00000,     0,    28.100, 0.00000E+0, 1.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.500,     7.000,   1,1.0000
 51730,'1 ',     0.000,     0.000,    23.000,     0.000,1.00000,     0,    47.488, 0.00000E+0, 1.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     7.000,   1,1.0000
 51740,'1 ',     0.000,     0.000,    23.000,     0.000,1.00000,     0,    47.488, 0.00000E+0, 1.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     7.000,   1,1.0000
 51750,'1 ',    25.000,    23.000,    23.000,     0.000,1.00000,     0,    42.500, 0.00000E+0, 1.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,    15.000,   1,1.0000
 51760,'1 ',    25.000,    23.000,    23.000,     0.000,1.00000,     0,    42.500, 0.00000E+0, 1.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,    15.000,   1,1.0000
 51770,'1 ',    25.000,    23.000,    23.000,     0.000,1.00000,     0,    42.500, 0.00000E+0, 1.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,    15.000,   1,1.0000
 51780,'1 ',     0.000,     0.000,    23.000,     0.000,1.00000,     0,    43.200, 0.00000E+0, 1.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,    15.000,   1,1.0000
 51790,'1 ',     0.000,     0.000,    23.000,     0.000,1.00000,     0,    72.600, 0.00000E+0, 1.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    58.000,    25.000,   1,1.0000
 53360,'1 ',     0.000,     0.000,     8.000,     0.000,1.01000,     0,    15.000, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.000,     0.000,   1,1.0000
 53510,'1 ',     0.000,     0.000,    20.000,   -20.000,0.98000,     0,    45.660, 0.00000E+0, 1.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.800,    20.000,   1,1.0000
 53520,'1 ',     0.000,     0.000,    20.000,   -20.000,0.98000,     0,    45.660, 0.00000E+0, 1.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.800,    20.000,   1,1.0000
 55210,'1 ',     0.000,     0.000,    68.000,   -60.000,1.02500,     0,   141.000, 0.00000E+0, 3.14000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   104.000,    40.000,   1,1.0000
 55610,'1 ',     0.000,     0.000,    15.800,     0.000,1.01000,     0,   100.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.500,     0.000,   1,1.0000
 55620,'1 ',     0.000,     0.000,    15.800,     0.000,1.01000,     0,   100.000, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.500,     0.000,   1,1.0000
 55910,'1 ',    35.000,    19.000,    19.000,   -20.000,1.01000,     0,    45.000, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000
 55920,'1 ',    35.000,    19.000,    19.000,   -20.000,1.01000,     0,    45.000, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000
 55930,'1 ',    35.000,    19.000,    19.000,   -20.000,1.01000,     0,    45.000, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000
 55940,'1 ',    35.000,    18.908,    19.000,   -20.000,1.01000,     0,    45.000, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000
 55960,'1 ',     0.000,     0.000,     5.000,     0.000,1.05000,     0,     9.000, 0.00000E+0, 2.26000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000,   1,1.0000
 56210,'1 ',     0.000,     0.000,    42.000,   -10.000,1.02000,     0,   103.000, 0.00000E+0, 4.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.000,    60.000,   1,1.0000
 56310,'1 ',    85.000,    42.000,    42.000,   -10.000,1.02000,     0,   103.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.000,    60.000,   1,1.0000
 56410,'1 ',   135.000,    93.000,    93.000,  -132.000,1.02000,     0,   176.500, 2.15000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.000,     0.000,   1,1.0000
 56420,'1 ',     0.000,     0.000,    63.000,   -10.000,1.02000,     0,   103.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    78.000,    60.000,   1,1.0000
 56510,'1 ',   140.000,    93.000,    93.000,  -132.000,1.02000,     0,   176.500, 2.15000E-3, 2.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.000,     0.000,   1,1.0000
 56910,'1 ',   150.000,    86.367,    93.000,  -132.000,1.00000,     0,   176.500, 2.15000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 56920,'2 ',   150.000,    86.367,    93.000,  -132.000,1.00000,     0,   176.500, 2.15000E-3, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
 57110,'1 ',   150.000,    73.000,    73.000,   -20.000,1.04000,     0,   177.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    60.000,   1,1.0000
 57120,'1 ',   150.000,    73.000,    73.000,   -20.000,1.04000,     0,   177.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    60.000,   1,1.0000
 57310,'1 ',    88.000,    42.000,    42.000,   -10.000,1.03000,     0,   103.000, 0.00000E+0, 3.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.000,    60.000,   1,1.0000
 57320,'1 ',    88.000,    30.060,    42.000,   -10.000,1.00000,     0,   103.000, 0.00000E+0, 3.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.000,    60.000,   1,1.0000
 60310,'1 ',   180.000,    79.773,   111.550,   -40.000,1.02000,     0,   211.770, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,   130.000,   1,1.0000
 60320,'1 ',   180.000,    79.773,   111.550,   -40.000,1.02000,     0,   211.770, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,   130.000,   1,1.0000
 60330,'1 ',   180.000,    79.773,   111.550,   -40.000,1.02000,     0,   211.770, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,   130.000,   1,1.0000
 60340,'1 ',   180.000,    79.773,   111.550,   -40.000,1.02000,     0,   211.770, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,   130.000,   1,1.0000
 60710,'1 ',     0.000,     0.000,    18.000,     0.000,1.05000,     0,    40.824, 0.00000E+0, 1.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.000,    10.000,   1,1.0000
 60720,'1 ',     0.000,     0.000,     9.000,    -8.000,1.03000,     0,    14.706, 0.00000E+0, 9.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,   1,1.0000
 60730,'1 ',     0.000,     0.000,     9.000,    -8.000,1.03000,     0,    14.710, 0.00000E+0, 9.00000E-2, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000,   1,1.0000
 73110,'1 ',     0.000,     0.000,    40.000,   -20.000,0.98000,     0,    88.250, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    65.000,   1,1.0000
 73120,'1 ',     0.000,     0.000,    40.000,   -20.000,0.98000,     0,    88.250, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    65.000,   1,1.0000
 81110,'1 ',     0.000,     0.000,    21.000,   -17.000,1.03000,     0,    37.650, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.000,     0.000,   1,1.0000
 81120,'1 ',     0.000,     0.000,    21.000,   -17.000,1.03000,     0,    37.650, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    32.000,     0.000,   1,1.0000
 81640,'1 ',     0.000,     0.000,    15.000,   -10.000,1.03000,     0,    40.000, 2.15000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,1.0000
 82460,'1 ',    60.000,    34.000,    42.000,   -10.000,1.02000,     0,   103.000, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,    60.000,   1,1.0000
 82470,'1 ',     0.000,     0.000,   170.000,   -80.000,1.02000,     0,   267.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   210.000,     0.000,   1,1.0000
 84210,'1 ',   220.000,   123.069,   125.740,     0.000,1.02000,     0,   314.000, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   238.700,   130.000,   1,1.0000
 84220,'1 ',   220.000,   123.069,   125.740,     0.000,1.02000,     0,   314.000, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   238.700,   130.000,   1,1.0000
 84230,'1 ',   260.000,   133.352,   136.960,     0.000,1.02000,     0,   340.000, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   277.600,    83.000,   1,1.0000
 84310,'1 ',   130.000,    76.379,    76.380,   -60.000,1.01000,     0,   210.000, 0.00000E+0, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   145.000,    60.000,   1,1.0000
 84320,'1 ',   130.000,    76.379,    76.380,   -60.000,1.01000,     0,   210.000, 0.00000E+0, 1.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   145.000,    60.000,   1,1.0000
 84330,'1 ',   140.000,   100.000,   100.000,   -80.000,1.01000,     0,   170.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.000,    60.000,   1,1.0000
 84340,'1 ',   130.000,    71.110,    71.110,   -60.000,1.01000,     0,   170.000, 0.00000E+0, 2.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,    40.000,   1,1.0000
 84350,'1 ',   130.000,    71.110,    71.110,   -60.000,1.01000,     0,   170.000, 0.00000E+0, 2.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,    40.000,   1,1.0000
 84360,'1 ',   150.000,   100.000,   100.000,   -80.000,1.01000,     0,   170.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.000,    60.000,   1,1.0000
 84410,'1 ',   230.000,   146.782,   153.820,  -127.280,0.98000,     0,   292.000, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.200,    40.000,   1,1.0000
 84420,'1 ',   230.000,   146.763,   153.820,  -127.280,0.98000,     0,   292.000, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.200,    40.000,   1,1.0000
 84430,'1 ',   230.000,   146.750,   153.820,  -127.280,0.98000,     0,   292.000, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.200,    40.000,   1,1.0000
 84440,'1 ',   360.000,   190.071,   200.000,  -200.000,0.98000,     0,   466.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   380.000,    40.000,   1,1.0000
 84510,'1 ',   220.000,   123.037,   124.950,  -137.500,0.98000,     0,   279.000, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   237.150,    40.000,   1,1.0000
 84520,'1 ',   220.000,   122.366,   124.950,  -137.000,0.98000,     0,   279.000, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   237.150,    40.000,   1,1.0000
 84530,'1 ',   250.000,   116.878,   117.000,  -120.000,0.98000,     0,   298.300, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   268.400,   120.000,   1,1.0000
 84610,'1 ',   160.000,    84.915,    87.000,     0.000,1.02000,     0,   210.000, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    60.000,   1,1.0000
 84620,'1 ',   160.000,    84.915,    87.000,     0.000,1.02000,     0,   210.000, 0.00000E+0, 2.01000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    60.000,   1,1.0000
 84630,'1 ',   160.000,    98.440,   100.800,     0.000,1.02000,     0,   210.000, 0.00000E+0, 1.96000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    60.000,   1,1.0000
 86510,'1 ',     0.000,     0.000,    21.000,   -12.000,1.04000,     0,    40.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     5.000,   1,1.0000
 86520,'1 ',     0.000,     0.000,    21.000,   -12.000,1.04000,     0,    40.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,     5.000,   1,1.0000
 87510,'1 ',     0.000,     0.000,    30.500,   -20.500,1.05000,     0,    41.200, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,    20.000,   1,1.0000
 87520,'1 ',     0.000,     0.000,    30.500,   -20.500,1.05000,     0,    41.200, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,    20.000,   1,1.0000
 89210,'1 ',     0.000,     0.000,    23.000,     0.000,1.05000,     0,    43.200, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,    15.000,   1,1.0000
 89220,'1 ',     0.000,     0.000,    23.000,     0.000,1.05000,     0,    43.200, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,    15.000,   1,1.0000
 89230,'1 ',     0.000,     0.000,    23.000,     0.000,1.05000,     0,    35.620, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,    15.000,   1,1.0000
 89240,'1 ',     0.000,     0.000,    23.000,     0.000,1.05000,     0,    35.620, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.000,    15.000,   1,1.0000
 89310,'1 ',   270.000,    75.449,   184.000,  -130.000,1.02000,     0,   400.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000
 89500,'1 ',     0.000,     0.000,    42.000,   -10.000,1.02000,     0,   103.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,    60.000,   1,1.0000
 89610,'1 ',   170.000,    93.000,    93.000,  -132.000,1.02000,     0,   176.500, 2.15000E-3, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   173.000,     0.000,   1,1.0000
 90460,'1 ',   270.000,    96.822,   170.000,   -80.000,1.02000,     0,   267.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   280.000,     0.000,   1,1.0000
 90470,'1 ',    85.000,    19.868,    42.000,   -10.000,1.02000,     0,   103.000, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.000,    60.000,   1,1.0000
 90480,'1 ',   215.000,    25.159,   170.000,   -80.000,1.03000,     0,   267.000, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   220.000,     0.000,   1,1.0000
 91410,'1 ',   125.000,    48.467,    80.000,   -40.000,1.01000,     0,   165.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.000,     0.000,   1,1.0000
 91420,'1 ',     0.000,     0.000,    80.000,   -40.000,1.01000,     0,   165.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.000,     0.000,   1,1.0000
 91510,'1 ',    50.000,    21.681,    40.000,   -20.000,1.01000,     0,    67.500, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,     0.000,   1,1.0000
 91520,'1 ',     0.000,     0.000,    40.000,   -20.000,1.02000,     0,    67.500, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,     0.000,   1,1.0000
 91610,'1 ',   120.000,    37.569,    80.000,   -40.000,1.02000,     0,   165.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,     0.000,   1,1.0000
 91620,'1 ',   120.000,    37.569,    80.000,   -40.000,1.02000,     0,   165.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,     0.000,   1,1.0000
 91630,'1 ',   120.000,    37.569,    80.000,   -40.000,1.02000,     0,   165.000, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,     0.000,   1,1.0000
 91640,'1 ',    63.000,    18.981,    42.000,   -10.000,1.02000,     0,   103.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,    60.000,   1,1.0000
 97110,'1 ',   150.000,    56.903,   120.000,   -50.000,1.02000,     0,   285.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   253.000,   100.000,   1,1.0000
 97120,'1 ',     0.000,     0.000,   120.000,   -50.000,1.02000,     0,   285.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   253.000,   100.000,   1,1.0000
 97130,'1 ',   160.000,    59.295,   120.000,   -50.000,1.02000,     0,   285.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   265.000,   100.000,   1,1.0000
 97140,'1 ',   110.000,    55.818,    76.380,   -60.000,1.02000,     0,   210.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    60.000,   1,1.0000
 97150,'1 ',   110.000,    55.345,    76.380,   -60.000,1.02000,     0,   210.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    60.000,   1,1.0000
 97160,'1 ',     0.000,     0.000,    76.380,   -60.000,1.02000,     0,   210.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   150.000,    60.000,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
  1062, 22502,'1 ', 1.01500E-2, 3.79400E-2,   0.06187,  262.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.70,   1,1.0000
  1062, 22502,'2 ', 1.01500E-2, 3.79400E-2,   0.06187,  263.00,  263.00,  263.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.70,   1,1.0000
  1742, 19102,'1 ', 7.25000E-3, 3.90500E-2,   0.05968,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.00,   1,1.0000
  1742, 19102,'2 ', 7.25000E-3, 3.90500E-2,   0.05968,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.00,   1,1.0000
  1742, 21212,'2 ', 2.41700E-2, 1.30160E-1,   0.19892,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 150.00,   1,1.0000
  3082, 36302,'1 ', 3.30000E-3, 1.23300E-2,   0.02011,  262.90,  263.00,  263.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.50,   1,1.0000
  3082, 44102,'1 ', 9.58000E-3, 3.58000E-2,   0.05837,  262.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.00,   1,1.0000
  3522, 27102,'1 ', 2.81000E-3, 2.71100E-2,   0.06631,  552.50,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  40.00,   1,1.0000
  3522, 27402,'1 ', 3.09000E-3, 2.98200E-2,   0.07294,  552.50,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.00,   1,1.0000
  4822, 10202,'1 ', 1.83000E-3, 1.23700E-2,   0.01923,  362.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000
  4822, 10202,'2 ', 1.83000E-3, 1.23700E-2,   0.01923,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.50,   1,1.0000
  4822, 10802,'1 ', 3.15000E-3, 2.13300E-2,   0.03315,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000
  4822, 10802,'2 ', 3.15000E-3, 2.13300E-2,   0.03315,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000
  6102, 55902,'1 ', 7.11000E-3, 4.07300E-2,   0.06298,  343.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.36,   1,1.0000
  6102, 70202,'1 ', 4.35000E-3, 2.49600E-2,   0.03860,  343.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.02,   1,1.0000
  7152, 13102,'1 ', 6.18000E-3, 5.96400E-2,   0.14588,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  88.00,   1,1.0000
  9002,  9022,'1 ', 1.04800E-2, 5.64100E-2,   0.08620,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.00,   1,1.0000
  9002,  9022,'2 ', 1.04800E-2, 5.64100E-2,   0.08620,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.00,   1,1.0000
  9002, 53102,'1 ', 8.44000E-3, 5.71700E-2,   0.08885,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  67.00,   1,1.0000
  9002, 53102,'2 ', 8.44000E-3, 5.71700E-2,   0.08885,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  67.00,   1,1.0000
  9002, 55102,'1 ', 5.17000E-3, 3.49900E-2,   0.05437,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.00,   1,1.0000
  9002, 55102,'2 ', 5.17000E-3, 3.49900E-2,   0.05437,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.00,   1,1.0000
  9012, 55102,'1 ', 9.45000E-3, 6.40000E-2,   0.09946,  362.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  75.00,   1,1.0000
  9012, 86402,'1 ', 1.58000E-2, 8.38000E-2,   0.12960,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  97.70,   1,1.0000
  9032,  9042,'1 ', 5.80000E-3, 3.43000E-2,   0.05305,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.00,   1,1.0000
  9032,  9042,'2 ', 5.80000E-3, 3.43000E-2,   0.05305,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.00,   1,1.0000
  9032, 86402,'1 ', 1.58000E-2, 8.38000E-2,   0.12960,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  97.70,   1,1.0000
  9032, 88252,'1 ', 1.58000E-2, 8.38000E-2,   0.12960,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  97.70,   1,1.0000
 10102, 42402,'1 ', 2.32000E-3, 1.25000E-2,   0.01910,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.40,   1,1.0000
 10102, 42402,'2 ', 2.32000E-3, 1.25000E-2,   0.01910,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.40,   1,1.0000
 10202, 22502,'1 ', 2.14000E-3, 1.45100E-2,   0.02255,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000
 10202, 23102,'1 ', 9.58000E-3, 6.48500E-2,   0.10079,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.00,   1,1.0000
 10802, 15202,'1 ', 1.76300E-2, 1.31180E-1,   0.34260,  582.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 191.70,   1,1.0000
 10802, 22102,'1 ', 5.80000E-3, 3.43000E-2,   0.05305,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  39.68,   1,1.0000
 10802, 24152,'1 ', 9.80000E-4, 9.49000E-3,   0.02321,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.00,   1,1.0000
 10802, 24152,'2 ', 9.80000E-4, 9.49000E-3,   0.02321,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.00,   1,1.0000
 10802, 24152,'3 ', 9.80000E-4, 9.49000E-3,   0.02321,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.00,   1,1.0000
 10802, 24152,'4 ', 9.80000E-4, 9.49000E-3,   0.02321,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.00,   1,1.0000
 10802, 30122,'2 ', 6.90000E-4, 4.77600E-2,   0.08008,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.50,   1,1.0000
 10802, 31122,'1 ', 3.47000E-3, 2.34700E-2,   0.03647,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  27.50,   1,1.0000
 10802, 32452,'1 ', 5.50000E-4, 3.78700E-2,   0.06350,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.60,   1,1.0000
 13102, 13112,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 13102, 13202,'1 ', 1.27100E-2, 1.22660E-1,   0.30004,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 181.00,   1,1.0000
 13112, 22102,'1 ', 1.63000E-2, 1.57220E-1,   0.38459,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 232.00,   1,1.0000
 13112, 22112,'1 ', 1.63000E-2, 1.57220E-1,   0.38459,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 232.00,   1,1.0000
 13112, 33072,'1 ', 3.83000E-3, 1.43200E-2,   0.02335,  263.00,  263.00,  263.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.00,   1,1.0000
 13202, 22114,'1 ', 5.69000E-3, 5.48900E-2,   0.13427,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  81.00,   1,1.0000
 14112, 15202,'1 ', 4.00000E-3, 2.34000E-2,   0.03620,  314.20,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  27.30,   1,1.0000
 14112, 15202,'2 ', 4.00000E-3, 2.34000E-2,   0.03620,  314.20,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  27.30,   1,1.0000
 14112, 16132,'1 ', 1.95800E-2, 1.15750E-1,   0.17903,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 135.00,   1,1.0000
 14112, 16142,'2 ', 1.95800E-2, 1.15750E-1,   0.17903,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 135.00,   1,1.0000
 14112, 21222,'1 ', 9.78000E-3, 5.77900E-2,   0.08938,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  67.40,   1,1.0000
 14112, 21222,'2 ', 9.78000E-3, 5.77900E-2,   0.08938,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  67.40,   1,1.0000
 14112, 29162,'1 ', 2.90100E-2, 1.56200E-1,   0.23871,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 180.00,   1,1.0000
 14112, 29162,'2 ', 2.90100E-2, 1.56200E-1,   0.23871,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 180.00,   1,1.0000
 14254, 14264,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 14310, 14315,'1 ', 0.00000E+0, 1.00000E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.01,   1,1.0000
 14315, 14320,'1 ', 0.00000E+0, 1.00000E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.01,   1,1.0000
 14315, 14330,'1 ', 0.00000E+0, 1.00000E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.01,   1,1.0000
 15102, 15202,'1 ', 1.47000E-2, 1.09400E-1,   0.28560,  392.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 159.80,   1,1.0000
 15102, 22102,'1 ', 9.41000E-3, 9.08100E-2,   0.22213,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 134.00,   1,1.0000
 15202, 24152,'1 ', 1.34200E-2, 1.29440E-1,   0.31662,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 191.00,   1,1.0000
 15814, 15844,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,   74.00,   74.00,   74.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 16102, 16112,'1 ', 1.78000E-2, 7.42000E-2,   0.10860,  393.00,  393.00,  393.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  83.70,   1,1.0000
 16102, 16112,'2 ', 1.78000E-2, 7.42000E-2,   0.10860,  393.00,  393.00,  393.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  83.70,   1,1.0000
 16102, 16132,'1 ', 0.00000E+0,-8.26000E-2,   0.00000,  342.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 16102, 16142,'2 ', 0.00000E+0,-8.26000E-2,   0.00000,  342.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 16102, 16402,'1 ', 6.38000E-3, 2.38600E-2,   0.03891,  263.00,  263.00,  263.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  30.00,   1,1.0000
 18202, 27102,'1 ', 1.65000E-3, 1.22500E-2,   0.03199,  314.00,  314.00,  314.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 18202, 27102,'2 ', 1.65000E-3, 1.22500E-2,   0.03199,  314.00,  314.00,  314.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 19105, 19115,'1 ', 6.00000E-5, 5.60000E-4,   0.05305, 2275.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
 19105, 19115,'2 ', 6.00000E-5, 5.60000E-4,   0.05305, 2275.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
 19105, 19125,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000, -0.65000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 19105, 24155,'1 ', 2.88000E-3, 2.93200E-2,   2.75840, 2276.00, 2276.00, 2276.00,  0.00000, -0.91000,  0.00000, -0.91000,0,2, 260.00,   1,1.0000
 19105, 24155,'2 ', 2.88000E-3, 2.93200E-2,   2.75840, 2276.00, 2276.00, 2276.00,  0.00000, -0.91000,  0.00000, -0.91000,0,2, 260.00,   1,1.0000
 19115, 19135,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000, -0.91000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 19125, 23155,'1 ', 2.36000E-3, 2.40200E-2,   2.25977, 2275.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 213.00,   1,1.0000
 19135, 36255,'1 ', 3.22000E-3, 2.79500E-2,   2.81928, 2000.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 263.00,   1,1.0000
 21212, 21222,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 21212, 23112,'1 ', 1.52500E-2, 8.09800E-2,   0.13578,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  97.50,   1,1.0000
 21212, 31112,'1 ', 5.06000E-3, 3.42900E-2,   0.05328,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  40.18,   1,1.0000
 22102, 24112,'1 ', 9.99000E-3, 5.38000E-2,   0.08222,  314.00,  314.00,  314.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  62.16,   1,1.0000
 22102, 24152,'2 ', 2.81000E-3, 2.71100E-2,   0.06631,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  40.00,   1,1.0000
 22112, 22114,'1 ', 0.00000E+0,-6.61200E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  81.00,   1,1.0000
 22502, 22702,'1 ', 3.20000E-3, 2.15000E-2,   0.03342,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.20,   1,1.0000
 22502, 23102,'1 ', 8.07000E-3, 5.46100E-2,   0.08487,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.00,   1,1.0000
 22502, 23102,'2 ', 8.19000E-3, 5.54600E-2,   0.08620,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  65.00,   1,1.0000
 22502, 33102,'1 ', 1.01500E-2, 3.79400E-2,   0.06187,  262.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.70,   1,1.0000
 22502, 42402,'1 ', 2.20000E-3, 1.20000E-2,   0.01840,  314.36,  314.00,  314.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.87,   1,1.0000
 22502, 42402,'2 ', 2.20000E-3, 1.20000E-2,   0.01840,  314.36,  314.00,  314.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.87,   1,1.0000
 22702, 23102,'1 ', 4.90000E-3, 3.31000E-2,   0.05150,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.80,   1,1.0000
 23102, 23112,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23102, 36202,'1 ', 6.50000E-3, 6.27000E-2,   0.15330,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  92.50,   1,1.0000
 23102, 36202,'2 ', 6.50000E-3, 6.27000E-2,   0.15330,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  92.50,   1,1.0000
 23105, 23115,'1 ', 0.00000E+0, 1.00000E-4,   0.00000, 1732.00, 1732.00, 1732.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 23105, 23155,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000, -0.65000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 23115, 36205,'1 ', 9.90000E-4, 1.00600E-2,   0.94655, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.00,   1,1.0000
 24102, 24112,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 24102, 30122,'1 ', 3.20000E-4, 2.23400E-2,   0.03746,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  26.90,   1,1.0000
 24152, 30122,'3 ', 7.31000E-3, 4.94900E-2,   0.07692,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.00,   1,1.0000
 24152, 32452,'4 ', 5.80000E-3, 3.92500E-2,   0.06100,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.00,   1,1.0000
 24155, 27305,'1 ', 1.55000E-3, 1.57900E-2,   1.48530, 2276.00, 2276.00, 2276.00,  0.00000, -0.65000,  0.00000, -0.65000,0,1, 140.00,   1,1.0000
 24155, 27305,'2 ', 1.55000E-3, 1.57900E-2,   1.48530, 2276.00, 2276.00, 2276.00,  0.00000, -0.65000,  0.00000, -0.65000,0,2, 140.00,   1,1.0000
 26052, 45102,'1 ', 6.30000E-3, 4.26700E-2,   0.06631,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  50.00,   1,1.0000
 26052, 45102,'2 ', 6.30000E-3, 4.26700E-2,   0.06631,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  50.00,   1,1.0000
 26052, 45302,'1 ', 1.44900E-2, 9.81300E-2,   0.15251,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 115.00,   1,1.0000
 26052, 45302,'2 ', 1.44900E-2, 9.81300E-2,   0.15251,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 115.00,   1,1.0000
 26102, 27102,'1 ', 5.60000E-4, 5.42000E-3,   0.01326,  552.50,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
 26102, 27102,'2 ', 5.60000E-4, 5.42000E-3,   0.01326,  552.50,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000
 26102, 30112,'1 ', 2.49000E-3, 2.40600E-2,   0.05885,  552.50,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.50,   1,1.0000
 26102, 30112,'2 ', 2.49000E-3, 2.40600E-2,   0.05885,  552.50,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.50,   1,1.0000
 27102, 27402,'1 ', 4.10000E-3, 3.07000E-2,   0.08010,  582.24,  582.24,  582.24,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.80,   1,1.0000
 27102, 29302,'1 ', 2.50000E-3, 1.51000E-2,   0.02360,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000
 27102, 29302,'2 ', 2.50000E-3, 1.51000E-2,   0.02360,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.70,   1,1.0000
 27202, 27302,'1 ', 2.11000E-3, 2.03300E-2,   0.04973,  552.50,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.00,   1,1.0000
 27202, 27302,'2 ', 2.11000E-3, 2.03300E-2,   0.04973,  552.50,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.00,   1,1.0000
 27302, 27402,'1 ', 1.40000E-3, 1.35500E-2,   0.03315,  552.50,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000
 27302, 27402,'2 ', 1.40000E-3, 1.35500E-2,   0.03315,  552.50,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000
 27305, 42405,'1 ', 1.67000E-3, 1.70300E-2,   1.60200, 2276.00, 2276.00, 2276.00,  0.00000, -0.65000,  0.00000, -0.65000,1,2, 151.00,   1,1.0000
 27305, 42405,'2 ', 1.67000E-3, 1.70300E-2,   1.60200, 2276.00, 2276.00, 2276.00,  0.00000, -0.65000,  0.00000, -0.65000,1,2, 151.00,   1,1.0000
 29102, 29202,'1 ', 9.50000E-4, 9.11000E-3,   0.03367,  647.80,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.50,   1,1.0000
 29102, 29202,'2 ', 9.50000E-4, 9.11000E-3,   0.03367,  647.80,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.50,   1,1.0000
 29102, 29502,'1 ', 2.81000E-3, 1.70200E-2,   0.02672,  342.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000
 29102, 29502,'2 ', 2.81000E-3, 1.70200E-2,   0.02672,  342.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000
 29202, 29302,'1 ', 9.50000E-4, 9.11000E-3,   0.03367,  647.80,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000
 29202, 29302,'2 ', 9.50000E-4, 9.11000E-3,   0.03367,  647.80,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000
 29302, 29502,'1 ', 2.20000E-3, 1.17000E-2,   0.01796,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.50,   1,1.0000
 29302, 29502,'2 ', 2.20000E-3, 1.17000E-2,   0.01796,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.50,   1,1.0000
 29502, 30112,'1 ', 8.90000E-3, 4.77000E-2,   0.07290,  314.00,  314.00,  314.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  55.00,   1,1.0000
 29502, 30112,'2 ', 7.60000E-3, 4.51000E-2,   0.06980,  342.95,  342.95,  342.95,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  52.26,   1,1.0000
 29502, 34102,'1 ', 6.70000E-3, 4.56000E-2,   0.07080,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.40,   1,1.0000
 29502, 34102,'2 ', 6.70000E-3, 4.56000E-2,   0.07080,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  53.40,   1,1.0000
 30112, 30122,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 30112, 32802,'1 ', 6.60000E-3, 3.58000E-2,   0.05460,  314.00,  314.00,  314.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.20,   1,1.0000
 30112, 34102,'1 ', 7.34000E-3, 4.44900E-2,   0.06981,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.26,   1,1.0000
 30112, 42402,'1 ', 1.09000E-2, 5.84000E-2,   0.08930,  314.00,  314.00,  314.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  67.30,   1,1.0000
 30122, 32452,'1 ', 2.90000E-4, 1.99300E-2,   0.03342,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.00,   1,1.0000
 31112, 31122,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 32802, 42402,'1 ', 3.89000E-3, 2.18700E-2,   0.15463,  314.36,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.20,   1,1.0000
 33070, 33076,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 33102, 36202,'1 ', 5.67000E-3, 3.84000E-2,   0.05968,  362.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  45.00,   1,1.0000
 34102, 35102,'1 ', 3.00000E-3, 2.05000E-2,   0.03180,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.00,   1,1.0000
 34102, 35102,'2 ', 3.00000E-3, 2.05000E-2,   0.03180,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  24.00,   1,1.0000
 35102, 36302,'1 ', 2.20000E-3, 2.13000E-2,   0.05220,  552.91,  552.91,  552.91,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  31.50,   1,1.0000
 36202, 36302,'1 ', 5.40000E-3, 2.26000E-2,   0.03308,  271.00,  271.00,  271.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.50,   1,1.0000
 36202, 36302,'2 ', 1.80000E-3, 1.73000E-2,   0.04230,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.50,   1,1.0000
 36202, 44102,'1 ', 1.32000E-2, 5.50000E-2,   0.08040,  271.00,  271.00,  271.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  63.90,   1,1.0000
 36205, 36215,'1 ', 0.00000E+0,-9.20000E-3,   0.00000,  866.00,  866.00,  866.00,  0.00000, -0.98000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 36205, 36225,'1 ', 0.00000E+0,-9.20000E-3,   0.00000,  866.00,  866.00,  866.00,  0.00000, -0.98000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 36205, 36255,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000, -0.91000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 36205, 42405,'1 ', 8.20000E-4, 8.32000E-3,   0.78294, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.80,   1,1.0000
 36215, 46255,'1 ', 3.40000E-3, 3.46200E-2,   3.25758, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 307.00,   1,1.0000
 36225, 46265,'1 ', 3.21000E-3, 3.26100E-2,   3.06880, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 289.30,   1,1.0000
 42722, 79122,'1 ', 9.10000E-4, 6.76000E-3,   0.01765,  582.00,  582.00,  582.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.88,   1,1.0000
 42722, 79122,'2 ', 9.10000E-4, 6.76000E-3,   0.01765,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.88,   1,1.0000
 42722, 79202,'1 ', 4.60000E-4, 3.40000E-3,   0.00889,  582.00,  582.00,  582.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.97,   1,1.0000
 42722, 79202,'2 ', 4.60000E-4, 3.40000E-3,   0.00889,  393.00,  393.00,  393.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.97,   1,1.0000
 42852, 79202,'1 ', 6.30000E-4, 9.13000E-3,   0.55055,  335.33,  335.33,  335.33,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
 42852, 79202,'2 ', 6.30000E-4, 9.13000E-3,   0.55055,  335.33,  335.33,  335.33,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
 43302, 43362,'1 ', 4.20000E-4, 4.87000E-3,   0.01875,  853.60,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.00,   1,1.0000
 43302, 43362,'2 ', 4.20000E-4, 4.87000E-3,   0.01875,  853.60,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.00,   1,1.0000
 43302, 43902,'1 ', 2.12000E-3, 1.25200E-2,   0.01936,  476.31,  476.31,  476.31,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.59,   1,1.0000
 43302, 43902,'2 ', 2.12000E-3, 1.25200E-2,   0.01936,  476.31,  476.31,  476.31,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.59,   1,1.0000
 43302, 79112,'1 ', 2.59000E-3, 1.53400E-2,   0.02373,  335.30,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.89,   1,1.0000
 43302, 79122,'2 ', 4.04000E-3, 1.68200E-2,   0.02461,  291.10,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.98,   1,1.0000
 43303, 43313,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 43362, 54102,'1 ', 4.20000E-4, 4.87000E-3,   0.01875,  853.60,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000
 43362, 54102,'2 ', 4.20000E-4, 4.87000E-3,   0.01875,  853.60,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   1,1.0000
 43902, 44402,'1 ', 9.10000E-4, 6.09000E-3,   0.01591,  552.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 43902, 44402,'2 ', 8.20000E-4, 6.09000E-3,   0.01591,  552.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.90,   1,1.0000
 43902, 49202,'1 ', 2.67000E-3, 1.57800E-2,   0.02440,  304.08,  304.08,  304.08,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.48,   1,1.0000
 43902, 49202,'2 ', 2.97000E-3, 1.57800E-2,   0.02440,  304.08,  304.08,  304.08,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.48,   1,1.0000
 44102, 44202,'1 ', 1.53200E-2, 6.38200E-2,   0.09339,  271.00,  271.00,  271.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.00,   1,1.0000
 44102, 44202,'2 ', 1.53200E-2, 6.38200E-2,   0.09339,  271.00,  271.00,  271.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.00,   1,1.0000
 44202, 45102,'1 ', 1.59600E-2, 6.64800E-2,   0.09728,  271.00,  271.00,  271.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.99,   1,1.0000
 44202, 45102,'2 ', 1.59600E-2, 6.64800E-2,   0.09728,  271.00,  271.00,  271.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.99,   1,1.0000
 44402, 50342,'1 ', 1.84000E-3, 1.36900E-2,   0.03575,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000
 44402, 50342,'2 ', 1.84000E-3, 1.36900E-2,   0.03575,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000
 44402, 84412,'1 ', 3.57000E-3, 2.64800E-2,   0.06918,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 44402, 84412,'2 ', 3.57000E-3, 2.64800E-2,   0.06918,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 44402, 84422,'1 ', 3.56000E-3, 2.65100E-2,   0.06923,  552.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  38.74,   1,1.0000
 44402, 84422,'2 ', 3.56000E-3, 2.65100E-2,   0.06923,  552.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  38.74,   1,1.0000
 44782, 77102,'1 ', 1.84000E-3, 1.36900E-2,   0.03575,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.00,   1,1.0000
 44782, 77102,'2 ', 1.84000E-3, 1.36900E-2,   0.03575,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.00,   1,1.0000
 45102, 46222,'1 ', 1.34100E-2, 5.58400E-2,   0.08172,  271.00,  271.00,  271.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  63.00,   1,1.0000
 45102, 46222,'2 ', 1.39400E-2, 5.80600E-2,   0.08496,  271.00,  271.00,  271.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.50,   1,1.0000
 46205, 46215,'1 ', 0.00000E+0,-1.22000E-2,   0.00000,  866.00,  866.00,  866.00,  0.00000, -1.28000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 46205, 46225,'1 ', 0.00000E+0,-1.22000E-2,   0.00000,  866.00,  866.00,  866.00,  0.00000, -1.28000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 46205, 46255,'1 ', 0.00000E+0,-8.60000E-3,   0.00000,  866.00,  866.00,  866.00,  0.00000, -0.91000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 46205, 46265,'1 ', 0.00000E+0,-8.60000E-3,   0.00000,  866.00,  866.00,  866.00,  0.00000, -0.91000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 46215, 53155,'1 ', 4.33000E-3, 4.40400E-2,   4.14372, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 390.60,   1,1.0000
 46222, 46302,'1 ', 2.52000E-3, 1.70700E-2,   0.02652,  362.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  20.00,   1,1.0000
 46222, 46302,'2 ', 2.52000E-3, 1.70700E-2,   0.02652,  362.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  20.00,   1,1.0000
 46222, 50102,'1 ', 3.19400E-2, 1.33040E-1,   0.19470,  271.00,  271.00,  271.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 150.10,   1,1.0000
 46225, 53165,'1 ', 4.36000E-3, 4.43100E-2,   4.20810, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 393.00,   1,1.0000
 49202, 49602,'1 ', 3.63000E-3, 2.14400E-2,   0.03315,  304.84,  304.84,  304.84,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.00,   1,1.0000
 49202, 49602,'2 ', 3.63000E-3, 2.14400E-2,   0.03315,  335.30,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.00,   1,1.0000
 49202, 49802,'1 ', 3.56000E-3, 1.33300E-2,   0.02173,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 49202, 55852,'1 ', 1.95600E-2, 1.15520E-1,   0.03315,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 49602, 50302,'1 ', 1.80000E-4, 1.37000E-3,   0.00357,  304.80,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.03,   1,1.0000
 49602, 50312,'2 ', 1.80000E-4, 1.37000E-3,   0.00357,  304.80,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.33,   1,1.0000
 49602, 57302,'1 ', 1.99800E-2, 1.07600E-1,   0.16444,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 124.00,   1,1.0000
 49602, 57322,'1 ', 4.54000E-3, 2.44400E-2,   0.03734,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.16,   1,1.0000
 49602, 84412,'1 ', 3.60000E-3, 2.13100E-2,   0.03296,  335.30,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.85,   1,1.0000
 49602, 84412,'2 ', 3.60000E-3, 2.13100E-2,   0.03296,  335.30,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.85,   1,1.0000
 49802, 54102,'1 ', 5.57000E-3, 3.00000E-2,   0.04584,  304.80,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  34.57,   1,1.0000
 49802, 54102,'2 ', 5.57000E-3, 3.00000E-2,   0.04584,  304.80,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  34.57,   1,1.0000
 49803, 49805,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000
 50102, 80012,'1 ', 1.74000E-2, 9.37200E-2,   0.14323,  295.70,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 108.00,   1,1.0000
 50342, 59052,'1 ', 1.09500E-2, 6.47400E-2,   0.10012,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 50342, 79202,'1 ', 6.40000E-4, 1.11000E-3,   0.78004,  574.00,  574.00,  574.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.00,   1,1.0000
 50342, 79202,'2 ', 6.40000E-4, 1.11000E-3,   0.78004,  574.00,  574.00,  574.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.00,   1,1.0000
 50342, 84412,'1 ', 3.68000E-3, 2.10800E-2,   0.03259,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.50,   1,1.0000
 50342, 84412,'2 ', 3.68000E-3, 2.10800E-2,   0.03259,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.50,   1,1.0000
 50342, 86102,'1 ', 1.26500E-2, 7.47700E-2,   0.11564,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 51702, 84412,'1 ', 3.59000E-3, 2.12200E-2,   0.03281,  335.30,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.74,   1,1.0000
 51702, 84412,'2 ', 3.59000E-3, 2.12200E-2,   0.03281,  304.80,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.74,   1,1.0000
 53102, 82452,'1 ', 2.34000E-3, 1.25800E-2,   0.01923,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000
 53102, 82452,'2 ', 2.34000E-3, 1.25800E-2,   0.01923,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.50,   1,1.0000
 53105, 53115,'1 ', 0.00000E+0,-8.60000E-3,   0.00000, 1732.00, 1732.00, 1732.00,  0.00000, -0.91000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 53105, 53125,'1 ', 0.00000E+0,-7.60000E-3,   0.00000, 1732.00,  866.00,    0.00,  0.00000, -0.77000,  0.00000,  0.00000,1,2, 180.00,   1,1.0000
 53105, 53155,'1 ', 0.00000E+0,-1.22000E-2,   0.00000,  866.00,  866.00,  866.00,  0.00000, -1.28000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 53105, 53165,'1 ', 0.00000E+0,-1.22000E-2,   0.00000,  866.00,  866.00,  866.00,  0.00000, -1.28000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 53115, 60255,'1 ', 2.87000E-3, 2.92300E-2,   2.75085, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 259.00,   1,1.0000
 53125, 55105,'1 ', 1.20000E-3, 1.21800E-2,   1.14579, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 108.00,   1,1.0000
 53359, 53360,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 53462, 53472,'1 ', 5.67000E-3, 3.84000E-2,   0.05968,  362.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  45.00,   1,1.0000
 53462, 53472,'2 ', 5.67000E-3, 3.84000E-2,   0.05968,  362.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  45.00,   1,1.0000
 53462, 54752,'1 ', 6.17000E-3, 3.33000E-2,   0.05207,  327.70,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.26,   1,1.0000
 53462, 77102,'1 ', 6.16000E-3, 3.64400E-2,   0.05636,  304.80,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.54,   1,1.0000
 54102, 77102,'1 ', 1.00000E-3, 6.87000E-3,   0.01408,  291.12,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.85,   1,1.0000
 54102, 77102,'2 ', 1.00000E-3, 6.87000E-3,   0.01408,  291.12,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.85,   1,1.0000
 54752, 55222,'1 ', 6.12000E-3, 3.29700E-2,   0.05039,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.00,   1,1.0000
 54752, 55222,'2 ', 6.12000E-3, 3.29700E-2,   0.05039,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.00,   1,1.0000
 54752, 77102,'1 ', 2.62000E-3, 1.41500E-2,   0.02213,  327.70,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.69,   1,1.0000
 55102, 55202,'1 ', 3.19000E-3, 1.19300E-2,   0.01946,  263.00,  263.00,  263.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
 55102, 55202,'2 ', 3.19000E-3, 1.19300E-2,   0.01946,  263.00,  263.00,  263.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
 55105, 60265,'1 ', 1.69000E-3, 1.71400E-2,   1.61259, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 152.00,   1,1.0000
 55222, 56102,'1 ', 1.17600E-2, 8.76000E-2,   0.22875,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 55222, 56102,'2 ', 1.17600E-2, 8.76000E-2,   0.22875,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 55852, 57102,'1 ', 4.21000E-3, 2.48700E-2,   0.03846,  335.30,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.00,   1,1.0000
 55852, 70202,'1 ', 5.01000E-3, 2.86900E-2,   0.04436,  343.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.35,   1,1.0000
 55902, 88252,'1 ', 1.83000E-2, 9.71000E-2,   0.15030,  335.33,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 113.30,   1,1.0000
 55910, 56205,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 55960, 57303,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 56102, 56202,'1 ', 4.03000E-3, 2.16900E-2,   0.03315,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000
 56102, 56202,'2 ', 4.03000E-3, 2.16900E-2,   0.03315,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   1,1.0000
 56102, 56302,'1 ', 2.42000E-3, 1.30200E-2,   0.01989,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
 56102, 56302,'2 ', 2.42000E-3, 1.30200E-2,   0.01989,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
 56102, 56402,'1 ', 4.83000E-3, 2.60300E-2,   0.03979,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.00,   1,1.0000
 56102, 56502,'1 ', 1.61000E-3, 8.68000E-3,   0.01326,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
 56102, 90472,'1 ', 8.32000E-3, 5.63200E-2,   0.08753,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  66.00,   1,1.0000
 56105, 56115,'1 ', 0.00000E+0, 2.00000E-4,   0.00037, 2646.00, 2646.00, 2646.00,  0.00000, -1.74000,  0.00000,  0.00000,1,2,   0.03,   1,1.0000
 56105, 56155,'1 ', 0.00000E+0,-8.60000E-3,   0.00016, 2646.00, 2646.00, 2646.00,  0.00000, -0.90000,  0.00000,  0.00000,1,1,   0.01,   1,1.0000
 56115, 79155,'1 ', 2.34000E-3, 2.37900E-2,   2.23855, 2276.00, 2276.00, 2276.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 211.00,   1,1.0000
 56155, 60215,'1 ', 3.20000E-3, 3.25900E-2,   3.06607, 2276.00, 2276.00, 2276.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 289.00,   1,1.0000
 56244, 56304,'1 ', 1.30190E-1, 3.08870E-1,   0.00398,   61.00,   61.00,   61.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 56422, 70202,'1 ', 1.84000E-3, 1.36900E-2,   0.03574,  393.00,  393.00,  393.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  20.00,   1,1.0000
 56902, 70202,'1 ', 4.51000E-3, 2.49600E-2,   0.07292,  410.01,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  40.80,   1,1.0000
 56902, 70202,'2 ', 4.51000E-3, 2.49600E-2,   0.07292,  410.01,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  40.80,   1,1.0000
 57102, 57122,'1 ', 9.67000E-3, 5.20700E-2,   0.07957,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.00,   1,1.0000
 57102, 57122,'2 ', 9.67000E-3, 5.20700E-2,   0.07957,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.00,   1,1.0000
 57102, 57302,'1 ', 2.18000E-3, 1.28600E-2,   0.01989,  335.30,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   1,1.0000
 57102, 57322,'1 ', 1.80500E-2, 9.71900E-2,   0.14853,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.00,   1,1.0000
 58102, 79122,'1 ', 5.22000E-3, 3.08700E-2,   0.04774,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.00,   1,1.0000
 58102, 86102,'1 ', 5.22000E-3, 3.08700E-2,   0.04774,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.00,   1,1.0000
 59006, 68206,'1 ', 3.30000E-3, 3.72100E-2,   0.13424,  343.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  65.03,   1,1.0000
 59006, 86102,'1 ', 1.07000E-3, 6.12000E-3,   0.00947,  343.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.12,   1,1.0000
 59052, 59072,'1 ', 2.95000E-3, 1.78800E-2,   0.02805,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000
 59052, 59072,'2 ', 2.95000E-3, 1.78800E-2,   0.02805,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   1,1.0000
 59052, 84412,'1 ', 1.40700E-2, 8.31700E-2,   0.12864,  335.30,  335.30,  335.30,  0.00000,  0.00000,  0.00000,  0.00000,0,2, 101.40,   1,1.0000
 59052, 86102,'1 ', 2.47000E-3, 1.45800E-2,   0.02254,  335.30,  335.30,  335.30,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.93,   1,1.0000
 60202, 89602,'1 ', 1.59600E-2, 5.96600E-2,   0.09728,  263.00,  263.00,  263.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.00,   1,1.0000
 60202, 90452,'1 ', 1.97000E-2, 1.20000E-1,   0.18650,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 140.60,   1,1.0000
 60202, 91402,'1 ', 4.20000E-3, 2.54000E-2,   0.03950,  362.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.76,   1,1.0000
 60202, 91502,'1 ', 5.70000E-3, 3.46000E-2,   0.05380,  343.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  40.54,   1,1.0000
 60202, 91602,'1 ', 8.06000E-3, 4.33900E-2,   0.06631,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.00,   1,1.0000
 60202, 91602,'2 ', 8.06000E-3, 4.33900E-2,   0.06631,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.00,   1,1.0000
 60205, 60215,'1 ', 0.00000E+0,-1.66000E-2,   0.00000,  866.00,  866.00,  866.00,  0.00000, -1.74000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 60205, 60225,'1 ', 0.00000E+0,-1.84000E-2,   0.00000,  866.00,  866.00,  866.00,  0.00000, -1.28000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 60205, 60255,'1 ', 0.00000E+0,-8.60000E-3,   0.00000, 1732.00, 1732.00, 1732.00,  0.00000, -0.91000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 60205, 60265,'1 ', 0.00000E+0,-1.20000E-2,   0.00000, 1732.00,    0.00,    0.00,  0.00000, -1.28000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 60205, 60305,'1 ', 2.10000E-4, 2.20000E-3,   0.20469, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000
 60205, 60305,'2 ', 2.10000E-4, 2.20000E-3,   0.20469, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 60225, 70255,'1 ', 3.19000E-3, 3.12400E-2,   3.61349, 2646.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 312.50,   1,1.0000
 61052, 64392,'1 ', 1.39000E-2, 8.21400E-2,   0.12705,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  95.80,   1,1.0000
 61052, 64392,'2 ', 1.39000E-2, 8.21400E-2,   0.12705,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  95.80,   1,1.0000
 61052, 66752,'1 ', 2.57000E-3, 1.91600E-2,   0.05005,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  28.00,   1,1.0000
 61052, 90302,'1 ', 2.57000E-3, 1.91600E-2,   0.05004,  393.00,  393.00,  393.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  28.00,   1,1.0000
 61052, 90302,'2 ', 2.57000E-3, 1.91600E-2,   0.05004,  393.00,  393.00,  393.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  28.00,   1,1.0000
 61052, 92102,'1 ', 5.56000E-3, 4.14000E-2,   0.10814,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.50,   1,1.0000
 62902, 67452,'1 ', 3.68000E-3, 2.73700E-2,   0.07150,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.00,   1,1.0000
 62902, 90302,'1 ', 7.35000E-3, 5.47400E-2,   0.14299,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.00,   1,1.0000
 62902, 90302,'2 ', 7.35000E-3, 5.47400E-2,   0.14299,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.00,   1,1.0000
 62902, 97102,'1 ', 1.08300E-2, 8.06100E-2,   0.21056,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 117.80,   1,1.0000
 64372, 64392,'1 ', 1.04400E-2, 6.17400E-2,   0.09548,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.00,   1,1.0000
 64372, 92102,'1 ', 9.79000E-3, 5.78900E-2,   0.08954,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  67.52,   1,1.0000
 65502, 65522,'1 ', 9.33000E-3, 6.31400E-2,   0.09814,  362.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  74.00,   1,1.0000
 65502, 65522,'2 ', 9.33000E-3, 6.31400E-2,   0.09814,  362.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  74.00,   1,1.0000
 65502, 86102,'1 ', 5.00000E-3, 2.90000E-2,   0.04500,  248.10,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 65502, 86102,'2 ', 5.00000E-3, 2.90000E-2,   0.04500,  248.10,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 66752, 86102,'1 ', 5.02000E-3, 3.73600E-2,   0.09759,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.60,   1,1.0000
 67452, 97122,'1 ', 8.70000E-3, 4.71000E-2,   0.07360,  152.40,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.49,   1,1.0000
 67452, 97122,'2 ', 8.94000E-3, 4.81500E-2,   0.07359,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.49,   1,1.0000
 68204, 68207,'1 ', 8.53000E-3, 4.89300E-2,   0.07568,  343.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  56.90,   1,1.0000
 68204, 68208,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 68206, 90302,'1 ', 1.07000E-2, 6.13200E-2,   0.09483,  343.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  71.30,   1,1.0000
 68207, 68209,'1 ', 1.07000E-2, 6.13200E-2,   0.09483,  343.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  71.30,   1,1.0000
 68208, 97102,'1 ', 2.00000E-4, 1.13000E-3,   0.00175,  343.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.32,   1,1.0000
 70205, 70215,'1 ', 0.00000E+0,-6.00000E-3,   0.00000, 1300.00,    0.00,    0.00,  0.00000, -0.65000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 70205, 70255,'1 ', 0.00000E+0,-1.20000E-2,   0.00000, 1300.00,    0.00,    0.00,  0.00000, -1.16000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 70215, 77155,'1 ', 1.79000E-3, 1.75000E-2,   2.02471, 2646.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 175.10,   1,1.0000
 77105, 77155,'1 ', 0.00000E+0,-6.00000E-3,   0.00000,  866.00,  866.00,  866.00,  0.00000, -0.65000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 77105, 79165,'1 ', 5.50000E-4, 5.47000E-3,   0.48759, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  49.23,   1,1.0000
 79105, 79155,'1 ', 0.00000E+0,-1.66000E-2,   0.00000,  866.00,  866.00,  866.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 79105, 79165,'1 ', 0.00000E+0, 1.00000E-4,   0.00000, 1732.00, 1732.00, 1732.00,  0.00000, -0.90000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 79105, 79205,'1 ', 1.90000E-4, 1.84000E-3,   0.16418, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.50,   1,1.0000
 79105, 90305,'1 ', 1.65000E-3, 1.67700E-2,   1.57759, 2276.00, 2276.00, 2276.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 148.70,   1,1.0000
 79112, 79122,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 79112, 79202,'2 ', 1.37000E-3, 1.01600E-2,   0.02654,  582.00,  582.00,  582.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.85,   1,1.0000
 79112, 86102,'2 ', 1.01900E-2, 6.02500E-2,   0.09318,  335.30,  335.30,  335.30,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.26,   1,1.0000
 79202, 84412,'1 ', 3.78000E-3, 2.80600E-2,   0.07329,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 79202, 84412,'2 ', 3.78000E-3, 2.80600E-2,   0.07329,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 79202, 84422,'1 ', 3.96000E-3, 2.95100E-2,   0.07706,  548.71,  548.71,  548.71,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  43.12,   1,1.0000
 79202, 84422,'2 ', 3.96000E-3, 2.95100E-2,   0.07706,  548.71,  548.71,  548.71,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  43.12,   1,1.0000
 79205, 84105,'1 ', 5.30000E-4, 4.75000E-3,   0.42291, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.50,   1,1.0000
 79205, 84105,'2 ', 5.30000E-4, 4.75000E-3,   0.42291, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.50,   1,1.0000
 79205, 90305,'1 ', 1.68000E-3, 1.71400E-2,   1.61261, 2276.00, 2276.00, 2276.00,  0.00000,  0.00000,  0.00000, -0.65000,1,2, 152.00,   1,1.0000
 80012, 81652,'1 ', 1.25700E-2, 6.76900E-2,   0.10344,  295.70,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.00,   1,1.0000
 81652, 82452,'1 ', 1.45300E-2, 7.02900E-2,   0.10742,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  81.00,   1,1.0000
 82452, 82462,'1 ', 1.20900E-2, 6.50800E-2,   0.09946,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.00,   1,1.0000
 82452, 82462,'2 ', 1.20900E-2, 6.50800E-2,   0.09946,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.00,   1,1.0000
 82452, 82472,'1 ', 5.62000E-3, 5.42100E-2,   0.13262,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  80.00,   1,1.0000
 82452, 82472,'2 ', 5.62000E-3, 5.42100E-2,   0.13262,  553.00,  553.00,  553.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  80.00,   1,1.0000
 82753, 82763,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 84105, 84205,'1 ', 2.00000E-5, 1.40000E-4,   0.01115, 1985.00, 1985.00, 1985.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.19,   1,1.0000
 84105, 84205,'2 ', 2.00000E-5, 1.40000E-4,   0.01115, 1985.00, 1985.00, 1985.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.19,   1,1.0000
 84105, 84515,'2 ', 2.00000E-5, 1.50000E-4,   0.01485, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.44,   1,1.0000
 84105, 84525,'1 ', 2.00000E-5, 1.50000E-4,   0.01485, 2646.00, 2646.00, 2646.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.44,   1,1.0000
 84105, 84605,'1 ', 2.00000E-5, 1.10000E-4,   0.00645, 1323.00, 1323.00, 1323.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.78,   1,1.0000
 84105, 84605,'2 ', 2.00000E-5, 1.10000E-4,   0.00645, 1323.00, 1323.00, 1323.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.78,   1,1.0000
 84312, 84322,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
 84322, 84412,'1 ', 2.00000E-5, 2.50000E-4,   0.02117, 1042.60,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 84322, 84412,'2 ', 2.00000E-5, 2.50000E-4,   0.02117, 1042.60,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000
 84412, 84422,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 84412, 86102,'1 ', 1.64200E-2, 9.70600E-2,   0.15012,  335.30,  335.30,  335.30,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 113.20,   1,1.0000
 86402, 89602,'1 ', 1.59600E-2, 5.96600E-2,   0.09728,  263.00,  263.00,  263.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  75.00,   1,1.0000
 86403, 86413,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
 88252, 90452,'1 ', 2.06000E-2, 1.25400E-1,   0.19490,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 147.00,   1,1.0000
 89202, 90302,'1 ', 4.60000E-4, 2.73000E-3,   0.00422,  304.80,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.18,   1,1.0000
 89202, 90302,'2 ', 4.60000E-4, 2.73000E-3,   0.00422,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.18,   1,1.0000
 90302, 92102,'1 ', 9.79000E-3, 5.78900E-2,   0.08954,  304.80,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  67.52,   1,1.0000
 90302, 97132,'1 ', 8.54000E-3, 4.89300E-2,   0.07567,  343.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  56.89,   1,1.0000
 90452, 90462,'1 ', 7.18000E-3, 4.86400E-2,   0.07559,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.00,   1,1.0000
 90452, 90482,'1 ', 8.19000E-3, 5.54600E-2,   0.08620,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.00,   1,1.0000
 90462, 90472,'1 ', 6.30000E-3, 4.26700E-2,   0.06631,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.00,   1,1.0000
 90462, 90482,'1 ', 5.29000E-3, 3.58400E-2,   0.05570,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.00,   1,1.0000
 91402, 91502,'1 ', 2.24000E-3, 1.51900E-2,   0.02361,  362.00,  362.00,  362.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000
 92102, 97112,'1 ', 6.76000E-3, 3.99700E-2,   0.06181,  304.80,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  46.61,   1,1.0000
 97102, 97112,'1 ', 9.20000E-3, 4.94000E-2,   0.07720,  327.70,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.22,   1,1.0000
 97102, 97122,'1 ', 9.20000E-3, 4.94000E-2,   0.07720,  327.70,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.22,   1,1.0000
 97102, 97122,'2 ', 9.38000E-3, 5.05200E-2,   0.07721,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.22,   1,1.0000
 97102, 97132,'1 ', 2.00000E-4, 1.13000E-3,   0.00175,  343.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.32,   1,1.0000
 97102, 97132,'2 ', 1.90000E-4, 1.13000E-3,   0.00175,  343.00,  343.00,  343.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.32,   1,1.0000
 97102, 97302,'1 ', 9.00000E-4, 4.60000E-3,   0.00720,  327.70,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.42,   1,1.0000
 97102, 97302,'2 ', 8.70000E-4, 4.70000E-3,   0.00719,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.42,   1,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  3510,  3522,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3, 9.20000E-2,   100.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00, 0,      0, 1.10000, 0.50000, 1.05000, 1.01000,  25, 0, 0.00000, 0.00000,  0.000
1.07600,   0.000
  3520,  3522,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3, 9.20000E-2,   100.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00, 0,      0, 1.10000, 0.50000, 1.05000, 1.01000,  25, 0, 0.00000, 0.00000,  0.000
1.07600,   0.000
 14314, 14315,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'T2          ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94400E-2, 5.00000E-1,    24.00
1.10000,   0.000,   0.000,    24.00,    24.00,    24.00, 0,      0, 0.00275, 0.00225, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 14314, 14315,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'T3          ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94400E-2, 5.00000E-1,    24.00
1.10000,   0.000,   0.000,    24.00,    24.00,    24.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 15102, 15110,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TQ_M1       ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-3, 8.49300E-2,   100.00
1.04300, 242.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
 15102, 15120,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TQ_M2       ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-3, 8.49300E-2,   100.00
1.04300, 242.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
 15102, 15130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TQ_M3       ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-3, 8.49300E-2,   100.00
1.04300, 242.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
 15810, 15819,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.17400E-2, 2.49840E-1,   100.00
1.05000,   6.300,   0.000,    31.50,    31.50,    31.50, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,   1.000
 15814, 15819,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.17400E-2,-9.21000E-3,   100.00
1.00000,  38.500,   0.000,    31.50,    31.50,    31.50, 0,      0, 1.15500, 0.50000, 1.50000, 0.51000, 106, 0, 0.00000, 0.00000,  0.000
1.07600,   1.000
 15840, 15849,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.17400E-2, 2.49840E-1,   100.00
1.05000,   6.300,   0.000,    31.50,    31.50,    31.50, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,   1.000
 15844, 15849,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.17400E-2,-9.21000E-3,   100.00
1.10000,  38.500,   0.000,    31.50,    31.50,    31.50, 0,      0, 1.15500, 0.50000, 1.50000, 0.51000, 106, 0, 0.00000, 0.00000,  0.000
1.00000,   1.000
 16402, 16410,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.34000E-3, 1.55340E-1,   100.00
1.07160,   0.000,   0.000,   103.00,   103.00,   103.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 18202, 18270,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'UBI_T7      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04000E-3, 6.09300E-2,   100.00
1.05000, 231.000,   0.000,   353.00,   353.00,   353.00, 0,      0, 1.10000, 0.90000, 1.20750, 0.89250,  21, 0, 0.00000, 0.00000,  0.000
1.00000,  19.000
 18210, 18219,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.28830E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    15.00,    15.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 18214, 18219,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-1.50000E-2,   100.00
1.07250,   0.000,   0.000,    15.00,    15.00,    15.00, 0,      0, 1.07250, 0.50000, 1.50000, 0.51000,  93, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 18214, 18229,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0,-1.50000E-2,   100.00
1.07250,   0.000,   0.000,    15.00,    15.00,    15.00, 0,      0, 1.07250, 0.50000, 1.50000, 0.51000,  93, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 18220, 18229,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.28830E-1,   100.00
1.00000,   0.000,   0.000,    15.00,    15.00,    15.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 19105, 19102, 19103,'1 ',1,1,1, 3.50000E-3,-1.76600E-2,2,'AT-450      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.77700E-2,   450.00, 4.20000E-4, 4.20000E-2,   450.00, 4.20000E-4, 7.66700E-2,   450.00,1.02524,   5.3390
1.00000, 500.000,   0.000,   450.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 19105, 19102, 19113,'1 ',1,1,1, 3.50000E-3,-1.76600E-2,1,'AT-450      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.77700E-2,   450.00, 4.20000E-4, 4.20000E-2,   450.00, 4.20000E-4, 7.66700E-2,   450.00,1.05143,   5.3534
1.00000, 500.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.14000, 0.86000, 1.10000, 0.90000,   7, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 19115, 19110,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-4, 2.77800E-2,   100.00
1.04300,   0.000,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 19115, 19120,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-4, 2.77800E-2,   100.00
1.04300,   0.000,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 19115, 19130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-4, 2.77800E-2,   100.00
1.04300,   0.000,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 19115, 19140,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-4, 2.77800E-2,   100.00
1.04300,   0.000,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 19115, 19150,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-4, 2.77800E-2,   100.00
1.04300,   0.000,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 19115, 19160,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-4, 2.77800E-2,   100.00
1.04300,   0.000,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 30110, 20619,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-4, 8.44000E-2,   100.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 30112, 20619,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 4.52000E-2,   100.00
1.04545,   0.000,   0.000,   250.00,   250.00,   250.00, 0,      0, 1.04545, 0.50000, 1.10000, 0.90000,  88, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 30112, 20629,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 4.52000E-2,   100.00
1.04545,   0.000,   0.000,   250.00,   250.00,   250.00, 0,      0, 1.04545, 0.50000, 1.10000, 0.90000,  88, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 30120, 20629,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-4, 8.44000E-2,   100.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 23102, 23110,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 3.81000E-2,   100.00
1.06700, 242.000,   0.000,   315.00,   315.00,   315.00, 0,      0, 1.23200, 0.96800, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 23102, 23120,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 3.81000E-2,   100.00
1.06700, 242.000,   0.000,   315.00,   315.00,   315.00, 0,      0, 1.23200, 0.96800, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 23102, 23130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 3.81000E-2,   100.00
1.06700, 242.000,   0.000,   315.00,   315.00,   315.00, 0,      0, 1.23200, 0.96800, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 23102, 23140,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 3.81000E-2,   100.00
1.06700, 242.000,   0.000,   315.00,   315.00,   315.00, 0,      0, 1.23200, 0.96800, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 23102, 23150,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 3.81000E-2,   100.00
1.06700, 242.000,   0.000,   315.00,   315.00,   315.00, 0,      0, 1.23200, 0.96800, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 23102, 23160,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 3.81000E-2,   100.00
1.06700, 242.000,   0.000,   315.00,   315.00,   315.00, 0,      0, 1.23200, 0.96800, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 23102, 23170,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 3.81000E-2,   100.00
1.06700, 242.000,   0.000,   315.00,   315.00,   315.00, 0,      0, 1.23200, 0.96800, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 23102, 23180,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 3.81000E-2,   100.00
1.06700, 242.000,   0.000,   315.00,   315.00,   315.00, 0,      0, 1.23200, 0.96800, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 23105, 23102, 23113,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'AT1_HB      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 2.77800E-2,   100.00, 6.00000E-5, 4.41100E-2,   100.00, 6.00000E-5, 7.84900E-2,   100.00,1.06871,  -4.3222
0.95000, 500.000,   0.000,   450.00,   450.00,   450.00,-1,      0, 1.10000, 0.90000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  35.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 23105, 23102, 23123,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'AT2_HB      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 2.77800E-2,   100.00, 6.00000E-5, 4.41100E-2,   100.00, 6.00000E-5, 7.84900E-2,   100.00,1.06871,  -4.3222
0.95000, 500.000,   0.000,   450.00,   450.00,   450.00,-1,      0, 1.10000, 0.90000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  35.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 24155, 24152, 24153,'1 ',1,1,1, 7.00000E-3,-2.60800E-2,1,'AT-900      ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.38900E-2,   900.00, 2.00000E-4, 3.11100E-2,   900.00, 2.00000E-4, 5.00000E-2,   900.00,1.00000,   0.0000
0.97500, 500.000,   0.000,   900.00,   900.00,   900.00, 0,      0, 1.14000, 0.86000, 1.10000, 0.90000,   7, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000,   0.000,   900.00,   900.00,   900.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000,   0.000,   900.00,   900.00,   900.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 26110, 26102,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.80000E-4, 4.56100E-2,   100.00
1.07000,   0.000,   0.000,   285.00,   125.00,   125.00, 0,      0, 1.10000, 0.50000, 1.05000, 1.01000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 26120, 26102,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.80000E-4, 4.56100E-2,   100.00
1.07000,   0.000,   0.000,   285.00,   125.00,   125.00, 0,      0, 1.10000, 0.50000, 1.05000, 1.01000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 27210, 27202,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.12500E-2,   100.00
1.00000,   0.000,   0.000,   353.00,     0.00,     0.00, 0,      0, 1.06580, 1.03430, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.02380,   0.000
 27202, 27220,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.12500E-2,   100.00
1.02380,   0.000,   0.000,   353.00,     0.00,     0.00, 0,      0, 1.06580, 1.03430, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 27310, 27302,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.12500E-2,   100.00
1.00000,   0.000,   0.000,   353.00,     0.00,     0.00, 0,      0, 1.06580, 1.03430, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.02380,   0.000
 27305, 27320,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.12500E-2,   100.00
1.05000, 500.000,   0.000,   353.00,   353.00,   353.00, 0,      0, 1.06580, 1.03430, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,  19.000
 27305, 27330,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.12500E-2,   100.00
1.05000, 500.000,   0.000,   353.00,   353.00,   353.00, 0,      0, 1.06580, 1.03430, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,  19.000
 27305, 27302, 27303,'1 ',1,1,1, 3.50000E-3,-1.76600E-2,2,'AT-450      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.77700E-2,   450.00, 4.20000E-4, 4.20000E-2,   450.00, 4.20000E-4, 7.66700E-2,   450.00,1.01531,  -1.2745
1.02500, 500.000,   0.000,   450.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.04500,  35.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 29210, 29202,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.12500E-2,   100.00
1.00000,   0.000,   0.000,   353.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.07600,   0.000
 29220, 29202,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.12500E-2,   100.00
1.00000,   0.000,   0.000,   353.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.07600,   0.000
 29230, 29202,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.12500E-2,   100.00
1.00000,   0.000,   0.000,   353.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.07600,   0.000
 29240, 29202,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.12500E-2,   100.00
1.06500,   0.000,   0.000,   353.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 30112, 30130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3, 9.20000E-2,   100.00
1.07200,   0.000,   0.000,   125.00,   125.00,   125.00, 0,      0, 1.10000, 0.50000, 1.05000, 1.01000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 30112, 30140,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3, 9.20000E-2,   100.00
1.10000,   0.000,   0.000,   125.00,   125.00,   125.00, 0,      0, 1.10000, 0.50000, 1.05000, 1.01000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 30122, 30150,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.12500E-2,   100.00
1.07600,   0.000,   0.000,   353.00,   353.00,   353.00, 0,      0, 1.06580, 1.03430, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 30122, 30160,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.12500E-2,   100.00
1.07600,   0.000,   0.000,   353.00,   353.00,   353.00, 0,      0, 1.06580, 1.03430, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 36205, 36202, 36213,'1 ',1,1,1, 3.50000E-3,-1.76600E-2,1,'AT-450      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.77700E-2,   450.00, 4.20000E-4, 4.20000E-2,   450.00, 4.20000E-4, 7.66700E-2,   450.00,0.98164, -11.4879
1.09333, 500.000,   0.000,   450.00,   450.00,   450.00, 1,  36202, 1.14000, 0.86000, 1.05000, 0.95000,   7, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  35.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 36205, 36202, 36203,'1 ',1,1,1, 3.50000E-3,-1.76600E-2,1,'AT-450      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.77700E-2,   450.00, 4.20000E-4, 4.20000E-2,   450.00, 4.20000E-4, 7.66700E-2,   450.00,0.98164, -11.4879
1.09333, 500.000,   0.000,   450.00,   450.00,   450.00, 1,  36202, 1.14000, 0.86000, 1.05000, 0.95000,   7, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  35.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 42405, 42402, 42403,'1 ',1,1,1, 3.50000E-3,-1.76600E-2,1,'AT-450      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.77700E-2,   450.00, 4.20000E-4, 4.11100E-2,   450.00, 4.20000E-4, 7.66700E-2,   450.00,1.00671, -11.0794
1.14000, 500.000,   0.000,   450.00,   450.00,   450.00, 1,  42402, 1.14000, 0.86000, 1.05000, 0.95000,   7, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  35.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 42405, 42402, 42403,'2 ',1,1,1, 3.50000E-3,-1.76600E-2,1,'AT-450      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.77700E-2,   450.00, 4.20000E-4, 4.11100E-2,   450.00, 4.20000E-4, 7.66700E-2,   450.00,0.97867, -11.3032
0.95000, 500.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.14000, 0.86000, 1.10000, 0.90000,   7, 0, 0.00000, 0.00000,  0.000
1.02270,   0.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 45302, 45310,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1-BV       ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 5.40000E-2,   100.00
1.05600, 242.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.21000, 0.99000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000
1.00000,  11.000
 45302, 45320,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T2-BV       ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 5.40000E-2,   100.00
1.05600, 242.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.21000, 0.99000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000
1.00000,  11.000
 46205, 46222,  2013,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'AT2_HT      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 2.77800E-2,   100.00, 6.00000E-5, 4.41100E-2,   100.00, 6.00000E-5, 7.84900E-2,   100.00,1.00202, -21.0026
0.97500, 500.000,   0.000,   450.00,   450.00,   450.00, 0,  46222, 1.10000, 0.90000, 1.10000, 0.90000,  17, 1, 0.00000, 0.00000,  0.000
1.02273, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  35.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 49314, 49310,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T4          ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.89000E-3, 5.06000E-1,   100.00
1.00000,  22.000,   0.000,    16.50,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.03807, 1.00739,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  11.000
 49802, 49810,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.43000E-3, 8.80000E-2,   100.00
1.04500,   0.000,   0.000,   125.00,   125.00,   125.00, 0,      0, 1.07250, 0.50000, 1.50000, 0.51000,  93, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 49802, 49820,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.43000E-3, 8.80000E-2,   100.00
1.04500,   0.000,   0.000,   125.00,   125.00,   125.00, 0,      0, 1.07250, 0.50000, 1.50000, 0.51000,  93, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 49802, 49830,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.43000E-3, 8.80000E-2,   100.00
1.04500,   0.000,   0.000,   125.00,   125.00,   125.00, 0,      0, 1.07250, 0.50000, 1.50000, 0.51000,  93, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 49802, 49840,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.43000E-3, 8.80000E-2,   100.00
1.04500,   0.000,   0.000,   125.00,   125.00,   125.00, 0,      0, 1.07250, 0.50000, 1.50000, 0.51000,  93, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 50342, 50350,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 6.92300E-2,   100.00
0.99500,   0.000,   0.000,   195.00,   195.00,   195.00, 0,      0, 1.15000, 0.94090, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 50342, 50360,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T2          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 6.92300E-2,   100.00
0.99500,   0.000,   0.000,   195.00,   195.00,   195.00, 0,      0, 1.15000, 0.94090, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 50342, 50370,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T3          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 6.92300E-2,   100.00
0.99500,   0.000,   0.000,   195.00,   195.00,   195.00, 0,      0, 1.15000, 0.94090, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 51702, 51750,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.60000E-3, 2.10000E-1,   100.00
1.07200,   0.000,   0.000,    50.00,    50.00,    50.00, 0,      0, 1.12875, 1.02125, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 51702, 51760,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.60000E-3, 2.10000E-1,   100.00
1.07200,   0.000,   0.000,    50.00,    50.00,    50.00, 0,      0, 1.12875, 1.02125, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 51702, 51770,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.60000E-3, 2.10000E-1,   100.00
1.07200,   0.000,   0.000,    50.00,    50.00,    50.00, 0,      0, 1.12875, 1.02125, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 51702, 51790,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.74000E-3, 1.69880E-1,   100.00
1.06000,   0.000,   0.000,    80.00,    80.00,    80.00, 0,      0, 1.15023, 1.04068, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 51710, 51719,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.70000E-1,   100.00
0.97200,   0.000,   0.000,    25.00,    25.00,    25.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 51715, 51719,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.35000E-3,-1.00000E-2,   100.00
1.05000,   0.000,   0.000,    25.00,    25.00,    25.00, 0,      0, 1.10000, 0.50000, 1.50000, 0.51000,  97, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 53105, 53102, 53113,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'AT1_DN      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 2.77800E-2,   100.00, 6.00000E-5, 4.28200E-2,   100.00, 6.00000E-5, 7.97300E-2,   100.00,1.00206, -32.0242
0.97500, 500.000,   0.000,   450.00,   450.00,   450.00, 0,  53102, 1.10000, 0.90000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  35.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 53105, 53102, 53123,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'AT2_DN      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 2.77800E-2,   100.00, 6.00000E-5, 4.41100E-2,   100.00, 6.00000E-5, 7.84900E-2,   100.00,1.00250, -31.8754
0.97500, 500.000,   0.000,   450.00,   450.00,   450.00, 0,  53102, 1.10000, 0.90000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  35.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 55105, 55102,  3153,'2 ',1,1,1, 3.50000E-3,-1.76600E-2,1,'AT-450      ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.77700E-2,   450.00, 4.20000E-4, 4.20000E-2,   450.00, 4.20000E-4, 7.66700E-2,   450.00,1.00000,   0.0000
1.02500, 500.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.14000, 0.86000, 1.10000, 0.90000,   7, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 55105, 55102,  3153,'1 ',1,1,1, 3.50000E-3,-1.76600E-2,1,'AT-450      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.77700E-2,   450.00, 4.20000E-4, 4.20000E-2,   450.00, 4.20000E-4, 7.66700E-2,   450.00,1.01352, -33.1238
0.97500, 500.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.14000, 0.86000, 1.10000, 0.90000,   7, 0, 0.00000, 0.00000,  0.000
1.00000, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 55210, 55202,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3, 9.20000E-2,   100.00
1.00000,   0.000,   0.000,   125.00,   125.00,   125.00, 0,      0, 1.10000, 0.50000, 1.05000, 1.01000,  25, 0, 0.00000, 0.00000,  0.000
1.07600,   0.000
 55902, 55910,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.12500E-2, 2.50670E-1,   100.00
1.04545,   0.000,   0.000,    45.00,    45.00,    45.00, 0,      0, 1.04545, 0.50000, 1.00500, 0.99500, 110, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 55902, 55920,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.12500E-2, 2.50670E-1,   100.00
1.04545,   0.000,   0.000,    45.00,    45.00,    45.00, 0,      0, 1.04545, 0.50000, 1.00500, 0.99500, 110, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 55902, 55930,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.12500E-2, 2.50670E-1,   100.00
1.04545,   0.000,   0.000,    45.00,    45.00,    45.00, 0,      0, 1.04545, 0.50000, 1.00500, 0.99500, 110, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 55902, 55940,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.12500E-2, 2.50670E-1,   100.00
1.04545,   0.000,   0.000,    45.00,    45.00,    45.00, 0,      0, 1.04545, 0.50000, 1.00500, 0.99500, 110, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 56244, 55940,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.25200E-2, 3.37780E-1,   100.00
1.02500,   0.000,   0.000,    22.50,    22.50,    22.50, 0,      0, 1.04546, 0.95450, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 56105, 56102, 56103,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'AT1_DK      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 2.77800E-2,   100.00, 6.00000E-5, 4.41100E-2,   100.00, 6.00000E-5, 7.84900E-2,   100.00,0.95704, -32.6942
1.02500, 500.000,   0.000,   450.00,   450.00,   450.00, 0,  60202, 1.10000, 0.90000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  35.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 56202, 56210,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.34000E-3, 1.55340E-1,   100.00
1.05600,   0.000,   0.000,   103.00,   103.00,   103.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 56302, 56310,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.34000E-3, 1.55340E-1,   100.00
1.05600,   0.000,   0.000,   103.00,   103.00,   103.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 56402, 56410,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1-DT       ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 5.40000E-2,   100.00
1.05600, 242.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.21000, 0.99000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000
1.00000,  11.000
 56422, 56420,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.34000E-3, 1.55340E-1,   100.00
1.07160,   0.000,   0.000,   103.00,   103.00,   103.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 56502, 56510,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1-DT       ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 5.40000E-2,   100.00
1.05600, 242.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.21000, 0.99000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000
1.00000,  11.000
 56902, 56910,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1-DN       ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 5.40000E-2,   100.00
1.07250, 242.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.21000, 0.99000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
 56902, 56920,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T2-DN       ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 5.40000E-2,   100.00
1.07250, 242.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.21000, 0.99000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
 57102, 57110,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 7.91000E-2,   100.00
1.04540, 230.000,   0.000,   177.00,   177.00,   177.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
 57102, 57120,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 7.91000E-2,   100.00
1.04545, 230.000,   0.000,   177.00,   177.00,   177.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
 57302, 57310,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.34000E-3, 1.55340E-1,   100.00
1.07160,   0.000,   0.000,   103.00,   103.00,   103.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 57302, 57320,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.34000E-3, 1.55340E-1,   100.00
1.07160,   0.000,   0.000,   103.00,   103.00,   103.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 60202, 89500,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.34000E-3, 1.55340E-1,   100.00
1.05600,   0.000,   0.000,   103.00,   103.00,   103.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 60205, 60202, 60223,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'AT2_PK      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 2.77800E-2,   100.00, 6.00000E-5, 4.41100E-2,   100.00, 6.00000E-5, 7.84900E-2,   100.00,0.99659, -29.1837
1.02500, 500.000,   0.000,   450.00,   450.00,   450.00, 0,  60202, 1.10000, 0.90000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  35.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 60305, 60310,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 6.01900E-2,   100.00
1.02300,   0.000,   0.000,   216.00,   216.00,   216.00, 0,      0, 1.09200, 0.09880, 1.01750, 1.00250,  39, 1, 0.00000, 0.00000,  0.000
1.00000,   0.000
 60305, 60320,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 6.01900E-2,   100.00
1.02300,   0.000,   0.000,   216.00,   216.00,   216.00, 0,      0, 1.09200, 0.09880, 1.01750, 1.00250,  39, 1, 0.00000, 0.00000,  0.000
1.00000,   0.000
 60305, 60330,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 6.01900E-2,   100.00
1.02300,   0.000,   0.000,   216.00,   216.00,   216.00, 0,      0, 1.09200, 0.09880, 1.01750, 1.00250,  39, 1, 0.00000, 0.00000,  0.000
1.00000,   0.000
 60305, 60340,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 6.01900E-2,   100.00
1.02300,   0.000,   0.000,   216.00,   216.00,   216.00, 0,      0, 1.09200, 0.09880, 1.01750, 1.00250,  39, 1, 0.00000, 0.00000,  0.000
1.00000,   0.000
 89203, 60710,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.02700E-2, 3.57200E-1,   100.00
1.07380,   0.000,   0.000,    38.00,    38.00,    38.00, 0,      0, 1.10000, 0.99524, 1.05000, 1.03000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 89203, 60720,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-2, 1.00000E+0,   100.00
1.06910,   0.000,   0.000,    10.00,    10.00,    10.00, 0,      0, 1.02300, 0.80340, 1.10000, 0.90000,  13, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 89203, 60730,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-2, 9.85000E-1,   100.00
1.06909,   0.000,   0.000,    10.00,    10.00,    10.00, 0,      0, 1.02300, 0.80340, 1.10000, 0.90000,  13, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70205, 70202, 70213,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'DI_LINH_    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.88900E-2,   100.00, 0.00000E+0, 3.20001E-4,   100.00, 0.00000E+0, 2.40000E-4,   100.00,0.96808, -32.4141
1.00000, 500.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 77105, 77102,  4103,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'AT1_TD      ',3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 2.77800E-2,   100.00, 6.00000E-5, 4.41100E-2,   100.00, 6.00000E-5, 7.84900E-2,   100.00,0.91530, -45.6671
0.95000, 500.000,   0.000,   450.00,   450.00,   450.00, 0,  77102, 1.10000, 0.90000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  35.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 77105, 77102,  4103,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'AT2_TD      ',3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 2.77800E-2,   100.00, 6.00000E-5, 4.41100E-2,   100.00, 6.00000E-5, 7.84900E-2,   100.00,0.91530, -45.6671
0.95000, 500.000,   0.000,   450.00,   450.00,   450.00, 0,  77102, 1.10000, 0.90000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  35.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 79105, 79112, 79113,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'AT1_PL      ',3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 2.77800E-2,   100.00, 6.00000E-5, 4.41100E-2,   100.00, 6.00000E-5, 7.84900E-2,   100.00,0.93409, -45.4050
0.95000, 500.000,   0.000,   450.00,   450.00,   450.00, 0,  79112, 1.10000, 0.90000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  35.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 79105, 79122, 79123,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'AT2_PL      ',3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 2.77800E-2,   100.00, 6.00000E-5, 4.41100E-2,   100.00, 6.00000E-5, 7.84900E-2,   100.00,0.95461, -43.5458
0.95000, 500.000,   0.000,   450.00,   450.00,   450.00, 0,  79122, 1.10000, 0.90000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  35.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 79205, 79202, 79263,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'AT6_NB      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-5, 2.21800E-2,   100.00, 0.00000E+0, 2.89300E-2,   100.00, 7.00000E-5, 5.32700E-2,   100.00,0.96137, -42.5461
0.97500, 500.000,   0.000,   600.00,   600.00,   600.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   600.00,   600.00,   600.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.04500,  23.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 79205, 79202, 79273,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'AT7_NB      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-5, 2.21800E-2,   100.00, 0.00000E+0, 2.89300E-2,   100.00, 7.00000E-5, 5.32700E-2,   100.00,0.96137, -42.5461
0.97500, 500.000,   0.000,   600.00,   600.00,   600.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   600.00,   600.00,   600.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.04500,  23.000,   0.000,   150.00,   150.00,   150.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 81604, 81609,     0,'1 ',1,1,1, 3.00000E-4, 0.00000E+0,2,'T2          ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.31000E-2, 4.70000E-1,   100.00
1.04500,  35.000,   0.000,    25.00,    25.00,    25.00, 0,      0, 1.21294, 0.87797, 1.05000, 0.95000,  19, 0, 0.00000, 0.00000,  0.000
1.00000,   1.000
 81625, 81609,     0,'1 ',1,1,1, 3.00000E-4, 0.00000E+0,2,'T2          ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.31000E-2, 4.70000E-1,   100.00
1.04500,   6.000,   0.000,    25.00,    25.00,    25.00, 0,      0, 1.21294, 0.87797, 1.05000, 0.95000,  19, 0, 0.00000, 0.00000,  0.000
1.00000,   1.000
 82462, 82460,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.34000E-3, 1.55340E-1,   100.00
1.07160,   0.000,   0.000,   103.00,   103.00,   103.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 82472, 82470,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 3.81000E-2,   100.00
1.06700, 242.000,   0.000,   315.00,   315.00,   315.00, 0,      0, 1.23200, 0.96800, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  11.000
 84105, 84412, 84103,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'AT1         ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 2.98000E-2,   100.00, 1.00000E-5, 3.80000E-2,   100.00, 1.30000E-4, 7.10000E-2,   100.00,0.98234, -40.4957
0.97500, 500.000,   0.000,   450.00,   450.00,   450.00, 0,  84412, 1.10000, 0.90000, 1.05000, 0.95000,  17, 0, 0.00000, 0.00000,  0.000
1.02270, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  35.000,   0.000,    90.00,    90.00,    90.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 84205, 84210,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.35700E-2,   100.00
1.03850, 510.000,   0.000,   350.00,   350.00,   350.00, 0,      0, 1.14750, 0.89250, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 84205, 84220,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T2          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.35700E-2,   100.00
1.03850, 510.000,   0.000,   350.00,   350.00,   350.00, 0,      0, 1.14750, 0.89250, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 84205, 84230,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T3          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.35700E-2,   100.00
1.04000, 510.000,   0.000,   350.00,   350.00,   350.00, 0,      0, 1.14750, 0.89250, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 84312, 84310,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 6.92300E-2,   100.00
1.05900,   0.000,   0.000,   195.00,   195.00,   195.00, 0,      0, 1.15000, 0.94090, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 84312, 84330,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T3          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-3, 8.00000E-2,   100.00
1.08500,   0.000,   0.000,   175.00,   175.00,   175.00, 0,      0, 1.50000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 84312, 84340,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T4          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.78000E-3, 3.62900E-2,   100.00
1.03500,   0.000,   0.000,   175.00,   175.00,   175.00, 0,      0, 1.14999, 0.94090, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 84322, 84320,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T2          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 6.92300E-2,   100.00
1.05900,   0.000,   0.000,   195.00,   195.00,   195.00, 0,      0, 1.15000, 0.94090, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 84322, 84350,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T5          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.78000E-3, 3.62900E-2,   100.00
1.03500,   0.000,   0.000,   175.00,   175.00,   175.00, 0,      0, 1.14999, 0.94090, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 84322, 84360,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T6          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-3, 8.00000E-2,   100.00
1.08500,   0.000,   0.000,   175.00,   175.00,   175.00, 0,      0, 1.50000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 84422, 84410,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.30000E-4, 4.75400E-2,   305.00
1.10000,   0.000,   0.000,   305.00,   305.00,   305.00, 0,      0, 1.19659, 0.93068, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 84422, 84420,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T2          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.30000E-4, 4.75400E-2,   100.00
1.10000,   0.000,   0.000,   305.00,   305.00,   305.00, 0,      0, 1.19659, 0.93068, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 84422, 84430,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T3          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.30000E-4, 4.75400E-2,   100.00
1.10000,   0.000,   0.000,   305.00,   305.00,   305.00, 0,      0, 1.19659, 0.93068, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 84422, 84440,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'T4          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 3.17000E-2,   464.00
1.08800,   0.000,   0.000,   464.00,   464.00,   464.00, 0,      0, 1.14341, 0.87750, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 84515, 84510,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'AT1         ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-4, 4.67000E-2,   300.00
1.05000, 525.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.12880, 0.89250, 1.10000, 0.90000,  28, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 84520, 84515,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.30000E-4, 4.75400E-2,   305.00
0.99940,   0.000,   0.000,   305.00,   305.00,   305.00, 0,      0, 1.19659, 0.93068, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.05000,   0.000
 84525, 84530,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'AT3         ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-4, 4.67000E-2,   300.00
1.04500, 525.000,   0.000,   300.00,   300.00,   300.00, 0,      0, 1.12880, 0.89250, 1.10000, 0.90000,  28, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 84605, 84610,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.51330E-1,   100.00
1.05150, 510.000,   0.000,   215.00,   215.00,   215.00, 0,      0, 1.14750, 0.89250, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 84605, 84620,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T2          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.51330E-1,   100.00
1.05150, 510.000,   0.000,   215.00,   215.00,   215.00, 0,      0, 1.14750, 0.89250, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 84605, 84630,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T3          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.51330E-1,   100.00
1.07400, 510.000,   0.000,   215.00,   215.00,   215.00, 0,      0, 1.14750, 0.89250, 1.10000, 0.90000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,  15.750
 89310, 90302,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.12500E-2,   100.00
1.00000,   0.000,   0.000,   353.00,     0.00,     0.00, 0,      0, 1.06580, 1.03430, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.02380,   0.000
 89602, 89610,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1-AK       ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 5.40000E-2,   100.00
1.07250, 242.000,   0.000,   180.00,   180.00,   180.00, 0,      0, 1.21000, 0.99000, 1.10000, 0.90000,   9, 0, 0.00000, 0.00000,  0.000
1.00000,  11.000
 90305, 90302, 90303,'1 ',1,1,1, 3.50000E-3,-1.76600E-2,1,'AT-450      ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.77700E-2,   450.00, 4.20000E-4, 4.20000E-2,   450.00, 4.20000E-4, 7.66700E-2,   450.00,0.98310, -45.6167
1.02500, 500.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.14000, 0.86000, 1.10000, 0.90000,   7, 0, 0.00000, 0.00000,  0.000
1.04500, 225.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.04500,  35.000,   0.000,   450.00,   450.00,   450.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
 90462, 90460,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 3.81000E-2,   100.00
1.05600, 242.000,   0.000,   315.00,   315.00,   315.00, 0,      0, 1.23200, 0.96800, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  11.000
 90472, 90470,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.34000E-3, 1.55340E-1,   100.00
1.02300,   0.000,   0.000,   103.00,   103.00,   103.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 90482, 90480,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 3.81000E-2,   100.00
1.02300, 242.000,   0.000,   315.00,   315.00,   315.00, 0,      0, 1.23200, 0.96800, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  11.000
 91402, 91410,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 7.91000E-2,   100.00
1.05600,   0.000,   0.000,   177.00,   177.00,   177.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 91402, 91420,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 7.91000E-2,   100.00
1.05600,   0.000,   0.000,   177.00,   177.00,   177.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 91502, 91510,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.92000E-3, 1.72120E-1,   100.00
1.05600,   0.000,   0.000,    80.00,    80.00,    80.00, 0,      0, 1.21290, 0.87800, 1.10000, 0.90000,  13, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 91502, 91520,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.92000E-3, 1.72120E-1,   100.00
1.05600,   0.000,   0.000,    80.00,    80.00,    80.00, 0,      0, 1.21290, 0.87800, 1.10000, 0.90000,  13, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 91602, 91610,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 7.91000E-2,   100.00
1.05600,   0.000,   0.000,   177.00,   177.00,   177.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 91602, 91620,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 7.91000E-2,   100.00
1.05600,   0.000,   0.000,   177.00,   177.00,   177.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 91602, 91630,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 7.91000E-2,   100.00
1.05600,   0.000,   0.000,   177.00,   177.00,   177.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 91602, 91640,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.34000E-3, 1.55340E-1,   100.00
1.05600,   0.000,   0.000,   103.00,   103.00,   103.00, 0,      0, 1.09770, 0.99320, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 97102, 97110,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 7.52500E-2,   100.00
1.07600, 225.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.12500, 0.92045, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
 97102, 97120,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T2          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 7.52500E-2,   100.00
1.07600, 225.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.12500, 0.92045, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
 97102, 97130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T3          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 7.25900E-2,   100.00
1.07600, 225.000,   0.000,   311.00,     0.00,     0.00, 0,      0, 1.12500, 0.92045, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
 97102, 97140,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 6.92300E-2,   100.00
1.07600,   0.000,   0.000,   195.00,   195.00,   195.00, 0,      0, 1.15000, 0.94090, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 97102, 97150,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 6.92300E-2,   100.00
1.07600,   0.000,   0.000,   195.00,   195.00,   195.00, 0,      0, 1.15000, 0.94090, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 97102, 97160,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 6.92300E-2,   100.00
1.07600,   0.000,   0.000,   195.00,   195.00,   195.00, 0,      0, 1.15000, 0.94090, 1.10000, 0.90000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 97302, 97301, 97303,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'AT1         ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-4, 4.60000E-2,   100.00, 5.50000E-4, 7.20000E-2,   100.00, 5.70000E-4, 1.32000E-1,   100.00,1.04698, -43.6815
1.00990, 225.000,   0.000,   250.00,   250.00,   250.00, 0,  97301, 1.12500, 0.92045, 1.06300, 1.04500,  17, 0, 0.00000, 0.00000,  0.000
1.04500, 115.000,   0.000,   239.10,   250.00,   250.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.04500,  23.000,   0.000,    63.00,    63.00,    63.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,     0,     0.000,     5.000,'PC_1        '
   3,     0,     0.000,     5.000,'HAIPHONG    '
   4,     0,     0.000,    10.000,'NINHBINH    '
   5,     0,     0.000,    10.000,'HAIDUONG    '
   6,     0,     0.000,    10.000,'CT_TT_1     '
  25,     0,     0.000,    10.000,'PTC_1       '
  31,     0,     0.000,    10.000,'PC_2        '
  32,     0,     0.000,    10.000,'HCM_PC      '
  33,     0,     0.000,    10.000,'DONGNAI     '
  51,     0,     0.000,    10.000,'MIENNUI     '
  55,     0,     0.000,    10.000,'PTC_4       '
  61,     0,     0.000,    10.000,'PC_3        '
  75,     0,     0.000,    10.000,'PTC_2       '
  76,     0,     0.000,    10.000,'PTC_3       '
  81,     0,     0.000,    10.000,'PP_EVN      '
  85,     0,     0.000,    10.000,'PP_NGOAI    '
  90,     0,     0.000,    10.000,'500_KV      '
  91,     0,     0.000,    10.000,'TQ_LINK     '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
 1,0.90000, 1.17446,1.00000, 1.00000,1.10000, 1.00212
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
  99,'TQ-HAGIA    '
 110,'HA TAY      '
 133,'HA_GIANG    '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
 22103,0,0,1,1.00000,1.00000,     0,  100.0,'            ',   50.00, 1,   50.00
 22113,0,0,1,1.00000,1.00000,     0,  100.0,'            ',   50.00, 1,   50.00
 79113,0,0,1,1.10000,0.90000,     0,  100.0,'            ',    0.00, 1,   50.00, 1,   50.00
 79123,0,0,1,1.10000,0.90000,     0,  100.0,'            ',    0.00, 1,   50.00, 1,   50.00
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q
