 113015 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 113015	'HYGOV'	1	0.06	0.4	10	0.1	0.4	0.15	1	0.1	1.35	1.4	0.5	0.1/
 113015 'SEXS'	1	0.2	9	100	0.043	-10	10/
 113017 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 113017 'HYGOV'	1	0.06	0.4	10	0.1	0.4	0.15	1	0.1	1.35	1.4	0.5	0.1/
 113017 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 126047 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 
 126047 'SEXS'	1	0.2	9	100	0.043	-10	10/
 126676 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.24900      0.16900      0.90000E-01  0.40000    /
 126676 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 151119 'GENSAL' 1     9.4000      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 151119 'SEXS'	1	0.2	9	100	0.043	-10	10/
 151119 'GENSAL' 2     9.4000      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 151119 'SEXS'	2	0.2	9	100	0.043	-10	10/
 162119 'GENSAL' 1     9.4000      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 162119 'SEXS'	1	0.2	9	100	0.043	-10	10/
 213019 'GENSAL' 1     9.4000      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 213019 'SEXS'	1	0.2	9	100	0.043	-10	10/
 216011 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 216011 'HYGOV'	1	0.06	0.4	10	0.1	0.4	0.15	1	0.1	1.35	1.4	0.5	0.1/
 216011 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 912011 'GENROU' 1     5.5100      0.34000E-01  0.42600E-01  0.67000E-01
          6.5000       0.0000       1.6710       1.6010      0.23700
         0.33700      0.13500      0.87800E-01  0.17600      0.63600    / 
 912011 'SEXS'	1	0.1	10	100	0.1	0	3/
 912012 'GENROU' 1     5.5100      0.34000E-01  0.42600E-01  0.67000E-01
          6.5000       0.0000       1.6710       1.6010      0.23700
         0.33700      0.13500      0.87800E-01  0.17600      0.63600    / 
 912012 'SEXS'	1	0.1	10	100	0.1	0	3/
 913011 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 913011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 913012 'GENSAL' 2     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 913012 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 913025 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    / 
 913025 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 913027 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 913027 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 913031 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 913031 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 913033 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 913033 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 913041 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 913041 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 913042 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 913042 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 913043 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 913043 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 913051 'GENSAL' 1     10.300      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.33000
         0.12000      0.75000E-01  0.27200    /
 913051 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 913061 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 913061 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 913063 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 913063 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 914011 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 914011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 914012 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 914012 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 914013 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 914013 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 914021 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 914021 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 914022 'GENSAL' 2     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 914022 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 914023 'GENSAL' 3     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 914023 'SEXS'	3	0.1	10	100	0.2	-5	5.0/
 914141 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 914141 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 914145 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 914145 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 914997 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 914997 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 914997 'GENSAL' 2     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 914997 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 914997 'GENSAL' 3     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 914997 'SEXS'	3	0.1	10	100	0.2	-5	5.0/
 915001 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 915001 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 915002 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 915002 'HYGOV'	1	0.06	0.4	10	0.1	0.4	0.15	1	0.1	1.35	1.4	0.5	0.1/
 915002 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 915007 'GENSAL' 3     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 915007 'HYGOV'	3	0.06	0.4	10	0.1	0.4	0.15	1	0.1	1.35	1.4	0.5	0.1/
 915007 'SEXS'	3	0.1	10	100	0.2	-5	5.0/
 915011 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 915011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 915013 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 915013 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 915013 'GENSAL' 2     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 915013 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 915021 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 915021 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 915022 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 915022 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 916031 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.22000      0.19400      0.68500    /
 916031 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 916032 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.22000      0.19400      0.68500    /
 916032 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 916424 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 916424 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 916426 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 916426 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 916432 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 916432 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 916443 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 916443 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 916447 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 916447 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 916448 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 916448 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 916451 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 916451 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 916452 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 916452 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 916453 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 916453 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 916455 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 916455 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 916456 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 916456 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 916457 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 916457 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 917011 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 917011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 917012 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 917012 'HYGOV'	1	0.06	0.4	10	0.1	0.4	0.15	1	0.1	1.35	1.4	0.5	0.1/
 917012 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 917021 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 917021 'HYGOV'	1	0.06	0.4	10	0.1	0.4	0.15	1	0.1	1.35	1.4	0.5	0.1/
 917021 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 917031 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 917031 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 917032 'GENSAL' 2     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 917032 'SEXS'	2	0.2	9	100	0.043	-10	10/
 917033 'GENSAL' 3     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 917033 'SEXS'	3	0.2	9	100	0.043	-10	10/
 917041 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 917041 'SEXS'	1	0.2	9	100	0.043	-10	10/
 917731 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 917733 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 917733 'SEXS'	1	0.2	9	100	0.043	-10	10/
 918011 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 918011 'SEXS'	1	0.2	9	100	0.043	-10	10/
 918468 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 918468 'SEXS'	1	0.2	9	100	0.043	-10	10/
 918472 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 918472 'SEXS'	1	0.2	9	100	0.043	-10	10/
 919011 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 919011 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 919011 'SEXS'	1	0.2	9	100	0.043	-10	10/
 919012 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 919012 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 919012 'SEXS'	1	0.2	9	100	0.043	-10	10/
 919013 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 919013 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 919013 'SEXS'	1	0.2	9	100	0.043	-10	10/
 919014 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 919014 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 919014 'SEXS'	1	0.2	9	100	0.043	-10	10/
 919015 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 919015 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 919015 'SEXS'	1	0.2	9	100	0.043	-10	10/
 919016 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 919016 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 919016 'SEXS'	1	0.2	9	100	0.043	-10	10/
 919021 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.30000
         0.15000      0.10000      0.25000    /
 919021 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 919021 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919022 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.30000
         0.15000      0.10000      0.25000    /
 919022 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 919022 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919030 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 919030 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919031 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 919031 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 919031 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919032 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.33000
         0.15000      0.10000      0.25000    /
 919032 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919103 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.28000
         0.10400      0.19400      0.68500    /
 919103 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919111 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 919111 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919301 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.32000
         0.12000      0.75000E-01  0.27200    /
 919301 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919301 'GENSAL' 2     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.32000
         0.12000      0.75000E-01  0.27200    /
 919301 'SEXS'	2	0.2	9	100	0.043	-10	10/	
 919302 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 919302 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919303 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 919303 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919305 'GENROU' 1     6.2300      0.17800      0.42600      0.67000E-01
          4.3600       0.0000       1.5130       1.4430      0.20200
         0.34200      0.22000      0.90900E-01  0.30400      0.66600    /
 919305 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919306 'GENROU' 1     6.2300      0.17800      0.42600      0.67000E-01
          4.3600       0.0000       1.5130       1.4430      0.20200
         0.34200      0.22000      0.90900E-01  0.30400      0.66600    /
 919306 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919307 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 919307 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919308 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 919308 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919309 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 919309 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919310 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 919310 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919311 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 919311 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919315 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 919315 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919315 'GENSAL' 2     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 919315 'SEXS'	2	0.2	9	100	0.043	-10	10/	
 919316 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 919316 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919317 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 919317 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919317 'GENSAL' 2     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 919317 'SEXS'	2	0.2	9	100	0.043	-10	10/	
 919318 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 919318 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919318 'GENSAL' 2     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 919318 'SEXS'	2	0.2	9	100	0.043	-10	10/	
 919328 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 919328 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919329 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 919329 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919334 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.22000      0.19400      0.68500    /
 919334 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919336 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.22000      0.19400      0.68500    /
 919336 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919351 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 919351 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 919351 'GENSAL' 2     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 919351 'SEXS'	2	0.2	9	100	0.043	-10	10/	
 919351 'GENSAL' 3     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 919351 'SEXS'	3	0.2	9	100	0.043	-10	10/	
 921012 'GENROU' 1     6.2300      0.17800      0.42600      0.67000E-01
          4.3600       0.0000       1.5130       1.4430      0.20200
         0.34200      0.22000      0.90900E-01  0.30400      0.66600    /
 921012 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 922011 'GENROU' 1     5.5100      0.34000E-01  0.42600E-01  0.67000E-01
          6.5000       0.0000       1.6710       1.6010      0.23700
         0.33700      0.23130      0.87800E-01  0.17600      0.63600    /
 922011 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 922012 'GENROU' 1     5.5100      0.34000E-01  0.42600E-01  0.67000E-01
          6.5000       0.0000       1.6710       1.6010      0.23700
         0.33700      0.23130      0.87800E-01  0.17600      0.63600    /
 922012 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 922021 'GENROU' 1     6.9000      0.21000      0.45000      0.70000E-01
          3.8000       0.0000       2.3000       2.2100      0.29000
         0.46000      0.22000      0.16700      0.80000E-01  0.56000    /
 922021 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 922022 'GENROU' 2     6.9000      0.21000      0.45000      0.70000E-01
          3.8000       0.0000       2.3000       2.2100      0.29000
         0.46000      0.22000      0.16700      0.80000E-01  0.56000    /
 922022 'SEXS'	2	0.2	9	100	0.043	-10	10/	
 923011 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 923011 'HYGOV'	1	0.06	0.4	  3	0.1  	0.4	  0.15	1	0.1  	1.35	1.4	 0.1 	0.1/
 923011 'SEXS'	1	0.2	9	275 	0.043	-10	10/	
 923012 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 923012 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 923012 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 923013 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 923013 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 923013 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 923014 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 923014 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 923014 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 923015 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 923015 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 923015 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 923016 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 923016 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 923016 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 923017 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 923017 'HYGOV'	1	0.05	0.75	10	0.05	0.5	0.167	1	0	2.5	1.2	0.5	0.08/
 923017 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 923018 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.26200
         0.15000      0.10000      0.25000    /
 923018 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 923018 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 924001 'GENROU' 1     6.9000      0.21000      0.45000      0.70000E-01
          3.8000       0.0000       2.3000       2.2100      0.29000
         0.46000      0.22000      0.16700      0.80000E-01  0.56000    /
 924001 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 924001 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 924002 'GENROU' 2     6.9000      0.21000      0.45000      0.70000E-01
          3.8000       0.0000       2.3000       2.2100      0.29000
         0.46000      0.22000      0.16700      0.80000E-01  0.56000    /
 924002 'SEXS'	2	0.2	9	100	0.043	-10	10/	
 924003 'GENROU' 1     5.5100      0.34000E-01  0.42600E-01  0.67000E-01
          6.5000       0.0000       1.6710       1.6010      0.23700
         0.33700      0.13500      0.87800E-01  0.17600      0.63600    /
 924003 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 926011 'GENROU' 1     6.2300      0.17800      0.42600      0.67000E-01
          4.3600       0.0000       1.5130       1.4430      0.20200
         0.34200      0.92000E-01  0.90900E-01  0.30400      0.66600    /
 926011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 926012 'GENROU' 1     6.2300      0.17800      0.42600      0.67000E-01
          4.3600       0.0000       1.5130       1.4430      0.20200
         0.34200      0.92000E-01  0.90900E-01  0.30400      0.66600    / 
 926012 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 926013 'GENROU' 1     6.2300      0.17800      0.42600      0.67000E-01
          4.3600       0.0000       1.5130       1.4430      0.20200
         0.34200      0.92000E-01  0.90900E-01  0.30400      0.66600    /
 926013 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 926014 'GENROU' 1     6.2300      0.17800      0.42600      0.67000E-01
          4.3600       0.0000       1.5130       1.4430      0.20200
         0.34200      0.92000E-01  0.90900E-01  0.30400      0.66600    /
 926014 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 926015 'GENROU' 1     6.2300      0.17800      0.42600      0.67000E-01
          4.3600       0.0000       1.5130       1.4430      0.20200
         0.34200      0.92000E-01  0.90900E-01  0.30400      0.66600    /
 926015 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 926016 'GENROU' 1     6.2300      0.17800      0.42600      0.67000E-01
          4.3600       0.0000       1.5130       1.4430      0.20200
         0.34200      0.92000E-01  0.90900E-01  0.30400      0.66600    /
 926016 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 926020 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.24900      0.16900      0.90000E-01  0.40000    /
 926020 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/					
 926021 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.24900      0.16900      0.90000E-01  0.40000    /
 926021 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/					
 926031 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.28000      0.16900      0.90000E-01  0.40000    /
 926031 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/		
 926032 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.28000      0.16900      0.90000E-01  0.40000    /
 926032 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/		
 926041 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.19000      0.16900      0.90000E-01  0.40000    /
 926041 'EXAC1'	1	0.024	2	0.38	100	0.75	7.96	0	1.46	0.08	1.5	0.137	0.41	1	0.75	0.04	1	0.02/			
 926042 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.19000      0.16900      0.90000E-01  0.40000    /
 926042 'EXAC1'	1	0.024	2	0.38	100	0.75	7.96	0	1.46	0.08	1.5	0.137	0.41	1	0.75	0.04	1	0.02/			
 926051 'GENROU' 1     6.4500      0.17600      0.42600      0.67000E-01
          4.3600       0.0000       2.1550       2.0850      0.31400
         0.45400      0.26100      0.16700      0.57000E-01  0.36400    /
 926051 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 926052 'GENROU' 1     6.4500      0.17600      0.42600      0.67000E-01
          4.3600       0.0000       2.1550       2.0850      0.31400
         0.45400      0.26100      0.16700      0.57000E-01  0.36400    /
 926052 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 926071 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.19000      0.16900      0.90000E-01  0.40000    /
 926071 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/							
 926072 'GENROU' 2     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.19000      0.16900      0.90000E-01  0.40000    /
 926072 'ESST4B'	2	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/							
 926081 'GENROU' 1     9.4000      0.20000E-01  0.94000      0.30000E-01
          3.6100       0.0000       2.3400       2.2600      0.26100
         0.43600      0.26000      0.15000      0.14900      0.61600    /
 926081 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 926082 'GENROU' 1     9.4000      0.20000E-01  0.94000      0.30000E-01
          3.6100       0.0000       2.3400       2.2600      0.26100
         0.43600      0.26000      0.15000      0.14900      0.61600    /
 926082 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 926091 'GENROU' 1     9.4000      0.20000E-01  0.94000      0.30000E-01
          3.6100       0.0000       2.3400       2.2600      0.26100
         0.43600      0.26000      0.15000      0.14900      0.61600    /
 926091 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 926092 'GENROU' 1     9.4000      0.20000E-01  0.94000      0.30000E-01
          3.6100       0.0000       2.3400       2.2600      0.26100
         0.43600      0.26000      0.15000      0.14900      0.61600    /
 926092 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 927011 'GENROU' 1     3.7000      0.52000E-01  0.10000      0.14000
          1.5680       0.0000       1.9000      0.96000      0.38000
         0.96000      0.28000      0.15400      0.30000      0.60000    /
 927011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 927011 'GENROU' 2     3.7000      0.52000E-01  0.10000      0.14000
          1.5680       0.0000       1.9000      0.96000      0.38000
         0.96000      0.28000      0.15400      0.30000      0.60000    /
 927011 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 927011 'GENROU' 3     3.7000      0.52000E-01  0.10000      0.14000
          1.5680       0.0000       1.9000      0.96000      0.38000
         0.96000      0.28000      0.15400      0.30000      0.60000    /
 927011 'SEXS'	3	0.1	10	100	0.2	-5	5.0/
 927011 'GENROU' 4     3.7000      0.52000E-01  0.10000      0.14000
          1.5680       0.0000       1.9000      0.96000      0.38000
         0.96000      0.28000      0.15400      0.30000      0.60000    /
 927011 'SEXS'	4	0.1	10	100	0.2	-5	5.0/
 927012 'GENROU' 1     3.7000      0.52000E-01  0.10000      0.14000
          1.5680       0.0000       1.9000      0.96000      0.38000
         0.96000      0.28000      0.15400      0.30000      0.60000    /
 927012 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 927013 'GENROU' 1     3.7000      0.52000E-01  0.10000      0.14000
          1.5680       0.0000       1.9000      0.96000      0.38000
         0.96000      0.28000      0.15400      0.30000      0.60000    /
 927013 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 927013 'GENROU' 2     3.7000      0.52000E-01  0.10000      0.14000
          1.5680       0.0000       1.9000      0.96000      0.38000
         0.96000      0.28000      0.15400      0.30000      0.60000    /
 927013 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 927013 'GENROU' 3     3.7000      0.52000E-01  0.10000      0.14000
          1.5680       0.0000       1.9000      0.96000      0.38000
         0.96000      0.28000      0.15400      0.30000      0.60000    /
 927013 'SEXS'	3	0.1	10	100	0.2	-5	5.0/
 927013 'GENROU' 4     3.7000      0.52000E-01  0.10000      0.14000
          1.5680       0.0000       1.9000      0.96000      0.38000
         0.96000      0.28000      0.15400      0.30000      0.60000    /
 927013 'SEXS'	4	0.1	10	100	0.2	-5	5.0/
 927021 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.20600      0.16900      0.90000E-01  0.40000    /
 927021 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/							
 927022 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.20600      0.16900      0.90000E-01  0.40000    /
 927022 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/							
 927031 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.20600      0.16900      0.90000E-01  0.40000    /
 927031 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 927032 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.20600      0.16900      0.90000E-01  0.40000    /
 927032 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 928011 'GENROU' 1     6.9000      0.21000      0.45000      0.70000E-01
          3.8000       0.0000       2.3000       2.2100      0.29000
         0.46000      0.22000      0.16700      0.80000E-01  0.56000    /
 928011 'IEEET2'	1	0.05	75	0.01	8	-8	0.9	0.5	0.17	1.45	1.1	0	0	0	0/										
 928012 'GENROU' 1     6.9000      0.21000      0.45000      0.70000E-01
          3.8000       0.0000       2.3000       2.2100      0.29000
         0.46000      0.22000      0.16700      0.80000E-01  0.56000    /
 928012 'IEEET2'	1	0.05	75	0.01	8	-8	0.9	0.5	0.17	1.45	1.1	0	0	0	0/										
 928013 'GENROU' 1     6.9000      0.21000      0.45000      0.70000E-01
          3.8000       0.0000       2.3000       2.2100      0.29000
         0.46000      0.22000      0.16700      0.80000E-01  0.56000    /
 928013 'IEEET2'	1	0.05	75	0.01	8	-8	0.9	0.5	0.17	1.45	1.1	0	0	0	0/										
 928014 'GENROU' 1     6.9000      0.21000      0.45000      0.70000E-01
          3.8000       0.0000       2.3000       2.2100      0.29000
         0.46000      0.22000      0.16700      0.80000E-01  0.56000    /
 928014 'IEEET2'	1	0.05	75	0.01	8	-8	0.9	0.5	0.17	1.45	1.1	0	0	0	0/										
 928021 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.20600      0.16900      0.90000E-01  0.40000    /
 928021 'IEEET2'	1	0.05	75	0.01	8	-8	0.9	0.5	0.17	1.45	1.1	0	0	0	0/
 928022 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.20600      0.16900      0.90000E-01  0.40000    /
 928022 'IEEET2'	1	0.05	75	0.01	8	-8	0.9	0.5	0.17	1.45	1.1	0	0	0	0/
 931011 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 931011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 931011 'GENSAL' 2     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 931011 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 931041 'GENROU' 1     9.4000      0.20000E-01  0.94000      0.30000E-01
          3.6100       0.0000       2.3400       2.2600      0.26100
         0.43600      0.26000      0.15000      0.14900      0.61600    /
 931041 'IEEET2'	1	0.05	75	0.01	8	-8	0.9	0.5	0.17	1.45	1.1	0	0	0	0/
 931042 'GENROU' 1     9.4000      0.20000E-01  0.94000      0.30000E-01
          3.6100       0.0000       2.3400       2.2600      0.26100
         0.43600      0.26000      0.15000      0.14900      0.61600    /
 931042 'IEEET2'	1	0.05	75	0.01	8	-8	0.9	0.5	0.17	1.45	1.1	0	0	0	0/
 933011 'GENROU' 1     10.350      0.20900      0.42600      0.67000E-01
          5.6500       0.0000       1.6060        2.1360      0.21600
         0.35600      0.14000      0.97200E-01  0.20670      0.72400    /
 933011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 933012 'GENROU' 1     10.350      0.20900      0.42600      0.67000E-01
          5.6500       0.0000       1.4060       2.1360      0.21600
         0.35600      0.14000      0.97200E-01  0.20670      0.72400    /
 933012 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 933013 'GENROU' 1     10.350      0.20900      0.42600      0.67000E-01
          5.6500       0.0000       1.4060        2.1360      0.21600
         0.35600      0.14000      0.97200E-01  0.20670      0.72400    /
 933013 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 933014 'GENROU' 1     10.350      0.20900      0.42600      0.67000E-01
          5.6500       0.0000       1.6060        2.1360      0.21600
         0.35600      0.14000      0.97200E-01  0.20670      0.72400    /
 933014 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 936001 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.27000
         0.12000      0.75000E-01  0.27200    /
 936001 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 936003 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.27000
         0.12000      0.75000E-01  0.27200    /
 936003 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 936011 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.33000
         0.12000      0.75000E-01  0.27200    /
 936011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 936012 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.33000
         0.12000      0.75000E-01  0.27200    /
 936012 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 936021 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.20600      0.16900      0.90000E-01  0.40000    /
 936021 'IEEET2'	1	0.05	75	0.01	8	-8	0.9	0.5	0.17	1.45	1.1	0	0	0	0/
 936022 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.20600      0.16900      0.90000E-01  0.40000    /
 936022 'IEEET2'	1	0.05	75	0.01	8	-8	0.9	0.5	0.17	1.45	1.1	0	0	0	0/
 936025 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.20600      0.16900      0.90000E-01  0.40000    /
 936025 'IEEET2'	1	0.05	75	0.01	8	-8	0.9	0.5	0.17	1.45	1.1	0	0	0	0/
 936027 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.20600      0.16900      0.90000E-01  0.40000    /
 936027 'IEEET2'	1	0.05	75	0.01	8	-8	0.9	0.5	0.17	1.45	1.1	0	0	0	0/
 937001 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 937001 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 937002 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 937002 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 937002 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 937011 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 937011 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 937012 'GENSAL' 2     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 937012 'SEXS'	2	0.2	9	100	0.043	-10	10/	
 937013 'GENSAL' 3     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 937013 'SEXS'	3	0.2	9	100	0.043	-10	10/	
 937021 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.33000
         0.12000      0.75000E-01  0.27200    /
 937021 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 937023 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.33000
         0.12000      0.75000E-01  0.27200    /
 937023 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 937041 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.27000
         0.12000      0.75000E-01  0.27200    /
 937041 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 937043 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.27000
         0.12000      0.75000E-01  0.27200    /
 937043 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 937061 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 937061 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 938011 'GENROU' 1     9.4000      0.20000E-01  0.94000      0.30000E-01
          3.6100       0.0000       2.3400       2.2600      0.26100
         0.43600      0.26000      0.15000      0.14900      0.61600    /
 938011 'IEEET2'	1	0.05	75	0.01	8	-8	0.9	0.5	0.17	1.45	1.1	0	0	0	0/
 938012 'GENROU' 1     9.4000      0.20000E-01  0.94000      0.30000E-01
          3.6100       0.0000       2.3400       2.2600      0.26100
         0.43600      0.26000      0.15000      0.14900      0.61600    /
 938012 'IEEET2'	1	0.05	75	0.01	8	-8	0.9	0.5	0.17	1.45	1.1	0	0	0	0/
 938021 'GENROU' 1     12.200      0.40000E-01   2.5000      0.15000
          3.8000      0.90000       2.3000       2.1800      0.20000
         0.46000      0.22000      0.16700      0.21000      0.88000    /
 938021 'EXAC1'	1	0.024	2	0.38	100	0.75	7.96	0	1.46	0.08	1.5	0.137	0.41	1	0.75	0.04	1	0.02/							
 938022 'GENROU' 1     12.200      0.40000E-01   2.5000      0.15000
          3.8000      0.90000       2.3000       2.1800      0.20000
         0.46000      0.22000      0.16700      0.21000      0.88000    /
 938022 'EXAC1'	1	0.024	2	0.38	100	0.75	7.96	0	1.46	0.08	1.5	0.137	0.41	1	0.75	0.04	1	0.02/							
 938024 'GENROU' 1     12.200      0.40000E-01   2.5000      0.15000
          3.8000      0.90000       2.3000       2.1800      0.20000
         0.46000      0.22000      0.16700      0.21000      0.88000    /
 938024 'EXAC1'	1	0.024	2	0.38	100	0.75	7.96	0	1.46	0.08	1.5	0.137	0.41	1	0.75	0.04	1	0.02/							
 938371 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 938371 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 938373 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 938373 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 951011 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 951011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 951012 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 951012 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 952001 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 952001 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 952002 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 952002 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 952003 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 952003 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 952011 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.27000
         0.12000      0.75000E-01  0.27200    /
 952011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 952012 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.27000
         0.12000      0.75000E-01  0.27200    /
 952012 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 952021 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 952021 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 952022 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 952022 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 953011 'GENSAL' 1     8.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 953011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 954001 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.36000
         0.12000      0.75000E-01  0.27200    /
 954001 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 954002 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.36000
         0.12000      0.75000E-01  0.27200    /
 954002 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 954011 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 954011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 954012 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 954012 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 954013 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 954013 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 954021 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.27000
         0.12000      0.75000E-01  0.27200    /
 954021 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 954031 'GENROU' 1     12.200      0.40000E-01   2.5000      0.15000
          3.8000      0.90000       2.3000       2.1800      0.20000
         0.46000      0.22000      0.16700      0.21000      0.88000    /
 954031 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 954032 'GENROU' 1     12.200      0.40000E-01   2.5000      0.15000
          3.8000      0.90000       2.3000       2.1800      0.20000
         0.46000      0.22000      0.16700      0.21000      0.88000    /
 954032 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 954041 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.27000
         0.12000      0.75000E-01  0.27200    /
 954041 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 954042 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.27000
         0.12000      0.75000E-01  0.27200    /
 954042 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 954051 'GENROU' 1     10.600      0.35400E-01   2.5000      0.15000
          5.0000       0.0000       2.5100       2.4400      0.25000
         0.39000      0.14100      0.91000E-01  0.96000E-01  0.32000    /
 954051 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 954052 'GENROU' 2     10.600      0.35400E-01   2.5000      0.15000
          5.0000       0.0000       2.5100       2.4400      0.25000
         0.39000      0.14100      0.91000E-01  0.96000E-01  0.32000    /
 954052 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 954061 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 954061 'SEXS'	1	0.2	9	100	0.043	-10	10/
 954062 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 954062 'SEXS'	1	0.2	9	100	0.043	-10	10/
 954071 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.44000
         0.15000      0.10000      0.25000    /
 954071 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 954072 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.44000
         0.15000      0.10000      0.25000    /
 954072 'SEXS'	1	0.2	9	100	0.043	-10	10/
 954073 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 954073 'SEXS'	1	0.2	9	100	0.043	-10	10/
 954074 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 954074 'SEXS'	1	0.2	9	100	0.043	-10	10/
 954075 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 954075 'SEXS'	1	0.2	9	100	0.043	-10	10/
 954076 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 954076 'SEXS'	1	0.2	9	100	0.043	-10	10/
 954091 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 954091 'SEXS'	1	0.2	9	100	0.043	-10	10/
 954092 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 954092 'SEXS'	1	0.2	9	100	0.043	-10	10/
 954141 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.27000
         0.12000      0.75000E-01  0.27200    /
 954141 'SEXS'	1	0.2	9	100	0.043	-10	10/
 954151 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.18000
         0.15000      0.10000      0.25000    /
 954151 'SEXS'	1	0.2	9	100	0.043	-10	10/
 954152 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.18000
         0.15000      0.10000      0.25000    /
 954152 'SEXS'	1	0.2	9	100	0.043	-10	10/
 954491 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 954491 'SEXS'	1	0.2	9	100	0.043	-10	10/
 954492 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 954492 'SEXS'	1	0.2	9	100	0.043	-10	10/
 955021 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 955021 'SEXS'	1	0.2	9	100	0.043	-10	10/
 955022 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 955022 'SEXS'	1	0.2	9	100	0.043	-10	10/
 955031 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.28000
         0.15000      0.10000      0.25000    /
 955031 'SEXS'	1	0.2	9	100	0.043	-10	10/
 956011 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.44000
         0.15000      0.10000      0.25000    /
 956011 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 956011 'SEXS'	1	0.2	9	100	0.043	-10	10/
 956012 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.44000
         0.15000      0.10000      0.25000    /
 956012 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 956012 'SEXS'	1	0.2	9	100	0.043	-10	10/
 956021 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.33000
         0.12000      0.75000E-01  0.27200    /
 956021 'SEXS'	1	0.2	9	100	0.043	-10	10/
 956022 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.33000
         0.12000      0.75000E-01  0.27200    /
 956022 'SEXS'	1	0.2	9	100	0.043	-10	10/
 956031 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.44000
         0.15000      0.10000      0.25000    /
 956031 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 956031 'SEXS'	1	0.2	9	100	0.043	-10	10/
 956032 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.44000
         0.15000      0.10000      0.25000    /
 956032 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 956032 'SEXS'	1	0.2	9	100	0.043	-10	10/
 956041 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 956041 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 956042 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 956042 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 956043 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 956043 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 956044 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 956044 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 956051 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.44000
         0.15000      0.10000      0.25000    /
 956051  'SEXS'	1	0.2	9	100	0.043	-10	10/
 956052 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.44000
         0.15000      0.10000      0.25000    /
 956052 'SEXS'	1	0.2	9	100	0.043	-10	10/
 956061 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.44000
         0.15000      0.10000      0.25000    /
 956061 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 956061 'SEXS'	1	0.2	9	100	0.043	-10	10/
 956062 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.44000
         0.15000      0.10000      0.25000    /
 956062 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 956062 'SEXS'	1	0.2	9	100	0.043	-10	10/
 957001 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 957001 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 957001 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 957002 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 957002 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 957002 'SEXS'	1	0.2	9	100	0.043	-10	10/	
 957011 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.30000
         0.12000      0.75000E-01  0.27200    /
 957011 'HYGOV'	1	0.05	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 957011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 957012 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.30000
         0.12000      0.75000E-01  0.27200    /
 957012 'HYGOV'	1	0.05	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 957012 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 957021 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.30000
         0.12000      0.75000E-01  0.27200    /
 957021 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 957022 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.30000
         0.12000      0.75000E-01  0.27200    /
 957022 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 957041 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.30000
         0.12000      0.75000E-01  0.27200    /
 957041 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 957738 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 957738 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 957739 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 957739 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 958011 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 958011 'HYGOV'	1	0.05	0.75	15	0.05	0.5	0.167	0.82	0	3	1.2	0.5	0.08/
 958011 'SEXS'	1	0.1	10	100	0.1	0	3/
 958012 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 958012 'HYGOV'	1	0.05	0.75	15	0.05	0.5	0.167	0.82	0	3	1.2	0.5	0.08/
 958012 'SEXS'	1	0.1	10	100	0.1	0	3/
 959001 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.28000
         0.12000      0.75000E-01  0.27200    /
 959001 'SEXS'	1	0.1	10	100	0.1	0	3.0/
 959002 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.28000
         0.12000      0.75000E-01  0.27200    /
 959002 'SEXS'	1	0.1	10	100	0.1	0	3.0/
 959765 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 959765 'SEXS'	1	0.1	10	100	0.1	0	3.0/
 959765 'GENSAL' 2     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 959765 'SEXS'	2	0.1	10	100	0.1	0	3.0/
 959785 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 959785 'SEXS'	1	0.1	10	100	0.1	0	3.0/
 959785 'GENSAL' 2     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 959785 'SEXS'	2	0.1	10	100	0.1	0	3.0/
 959785 'GENSAL' 3     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 959785 'SEXS'	3	0.1	10	100	0.1	0	3.0/
 959819 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.32000
         0.12000      0.75000E-01  0.27200    /
 959819 'SEXS'	1	0.1	10	100	0.1	0	3.0/
 959819 'GENSAL' 2     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.32000
         0.12000      0.75000E-01  0.27200    /
 959819 'SEXS'	2	0.1	10	100	0.1	0	3.0/
 959819 'GENSAL' 3     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.32000
         0.12000      0.75000E-01  0.27200    /
 959819 'SEXS'	3	0.1	10	100	0.1	0	3.0/
 960011 'GENSAL' 1     13.900      0.85000E-01  0.70000E-01   3.6000
         0.50000       1.3200      0.85000      0.34300      0.22500
         0.11000      0.99000E-01  0.36000    /
 960011 'HYGOV'	1	0.03	1.5	8	0.05	0.5	0.15	1	0.1	1.3	1.4	0.1	0.1/
 960011 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960012 'GENSAL' 1     13.900      0.85000E-01  0.70000E-01   3.6000
         0.50000       1.3200      0.85000      0.34300      0.22500
         0.11000      0.99000E-01  0.36000    /
 960012 'HYGOV'	1	0.03	1.5	8	0.05	0.5	0.15	1	0.1	1.3	1.4	0.1	0.1/
 960012 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960013 'GENSAL' 1     13.900      0.85000E-01  0.70000E-01   3.6000
         0.50000       1.3200      0.85000      0.34300      0.22500
         0.11000      0.99000E-01  0.36000    /
 960013 'HYGOV'	1	0.03	1.5	8	0.05	0.5	0.15	1	0.1	1.3	1.4	0.1	0.1/
 960013 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960014 'GENSAL' 1     13.900      0.85000E-01  0.70000E-01   3.6000
         0.50000       1.3200      0.85000      0.34300      0.22500
         0.11000      0.99000E-01  0.36000    /
 960014 'HYGOV'	1	0.03	1.5	8	0.05	0.5	0.15	1	0.1	1.3	1.4	0.1	0.1/
 960014 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960021 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 960021 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 960021 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960022 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 960022 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 960022 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960031 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.16000
         0.15000      0.10000      0.25000    /
 960031 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 960031 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960032 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.16000
         0.15000      0.10000      0.25000    /
 960032 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 960032 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960041 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.27000
         0.12000      0.75000E-01  0.27200    /
 960041 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 960042 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.27000
         0.12000      0.75000E-01  0.27200    /
 960042 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 960051 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.29000
         0.15000      0.10000      0.25000    /
 960051 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 960051 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960052 'GENSAL' 2     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.29000
         0.15000      0.10000      0.25000    /
 960052 'HYGOV'	2	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 960052 'SEXS'	2	0.2	9	100	0.043	-10	10/
 960053 'GENSAL' 3     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.29000
         0.15000      0.10000      0.25000    /
 960053 'HYGOV'	3	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 960053 'SEXS'	3	0.2	9	100	0.043	-10	10/
 960061 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.32000
         0.12000      0.75000E-01  0.27200    /
 960061 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 960061 'GENSAL' 2     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.32000
         0.12000      0.75000E-01  0.27200    /
 960061 'HYGOV'	2	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 960061 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 960061 'GENSAL' 3     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.32000
         0.12000      0.75000E-01  0.27200    /
 960061 'HYGOV'	3	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 960061 'SEXS'	3	0.1	10	100	0.2	-5	5.0/
 960696 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 960696 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960696 'GENSAL' 2     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 960696 'SEXS'	2	0.2	9	100	0.043	-10	10/
 960696 'GENSAL' 3     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 960696 'SEXS'	3	0.2	9	100	0.043	-10	10/
 960705 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 960705 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960706 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 960706 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960707 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 960707 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960709 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 960709 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960709 'GENSAL' 2     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 960709 'SEXS'	2	0.2	9	100	0.043	-10	10/
 960709 'GENSAL' 3     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 960709 'SEXS'	3	0.2	9	100	0.043	-10	10/
 960711 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 960711 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960712 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 960712 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960713 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 960713 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960715 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 960715 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960716 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 960716 'SEXS'	1	0.2	9	100	0.043	-10	10/
 960717 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 960717 'SEXS'	1	0.2	9	100	0.043	-10	10/
 961011 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 961011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 961012 'GENSAL' 1     6.6000      0.50000E-01  0.15500       2.0000
          0.0000       1.1300      0.73400      0.26000      0.16000
         0.10400      0.19400      0.68500    /
 961012 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 961021 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.18000
         0.15000      0.10000      0.25000    /
 961021 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 961021 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 961022 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.18000
         0.15000      0.10000      0.25000    /
 961022 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 961022 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 970011 'GENSAL' 1     11.400      0.13600E-01  0.50000E-01   2.8380
          0.0000      0.76600      0.49800      0.23600      0.17200
         0.11800      0.19400      0.68500    /
 970011 'HYGOV'	1	0.05	0.75	10	0.05	0.5	0.167	1	0	2.5	1.2	0.5	0.08/
 970011 'ESAC1A'	1	0	0	0	400	0.02	15	-15	0.8	0.03	1	0.2	0.38	1	4.18	0.1	3.14	0.03	6.03	-5.43/					
 970012 'GENSAL' 1     11.400      0.13600E-01  0.50000E-01   2.8380
          0.0000      0.76600      0.49800      0.23600      0.17200
         0.11800      0.19400      0.68500    /
 970012 'HYGOV'	1	0.05	0.75	10	0.05	0.5	0.167	1	0	2.5	1.2	0.5	0.08/
 970012 'ESAC1A'	1	0	0	0	400	0.02	15	-15	0.8	0.03	1	0.2	0.38	1	4.18	0.1	3.14	0.03	6.03	-5.43/					
 970013 'GENSAL' 1     11.400      0.13600E-01  0.50000E-01   2.8380
          0.0000      0.76600      0.49800      0.23600      0.17200
         0.11800      0.19400      0.68500    /
 970013 'HYGOV'	1	0.05	0.75	10	0.05	0.5	0.167	1	0	2.5	1.2	0.5	0.08/
 970013 'ESAC1A'	1	0	0	0	400	0.02	15	-15	0.8	0.03	1	0.2	0.38	1	4.18	0.1	3.14	0.03	6.03	-5.43/					
 970014 'GENSAL' 1     11.400      0.13600E-01  0.50000E-01   2.8380
          0.0000      0.76600      0.49800      0.23600      0.17200
         0.11800      0.19400      0.68500    /
 970014 'HYGOV'	1	0.05	0.75	10	0.05	0.5	0.167	1	0	2.5	1.2	0.5	0.08/
 970014 'ESAC1A'	1	0	0	0	400	0.02	15	-15	0.8	0.03	1	0.2	0.38	1	4.18	0.1	3.14	0.03	6.03	-5.43/					
 970021 'GENROU' 1     8.0000      0.45000E-01   1.6400      0.28100
         0.44000       0.0000      0.97000       1.0820      0.32000
         0.61500      0.22600      0.23360      0.16000      0.44600    /
 970021 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 970031 'GENROU' 1     6.2300      0.17800      0.42600      0.67000E-01
          4.3600       0.0000       1.5130       1.4430      0.20200
         0.34200      0.22000      0.90900E-01  0.30400      0.66600    /
 970031 'SEXS'	1	0.2	9	100	0.043	-10	10/
 970032 'GENROU' 2     6.2300      0.17800      0.42600      0.67000E-01
          4.3600       0.0000       1.5130       1.4430      0.20200
         0.34200      0.22000      0.90900E-01  0.30400      0.66600    /
 970032 'SEXS'	2	0.2	9	100	0.043	-10	10/
 970041 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 970041 'SEXS'	1	0.2	9	100	0.043	-10	10/
 970042 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 970042 'SEXS'	1	0.2	9	100	0.043	-10	10/
 970685 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 970685 'SEXS'	1	0.2	9	100	0.043	-10	10/
 970686 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 970686 'SEXS'	1	0.2	9	100	0.043	-10	10/
 970711 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 970711 'SEXS'	1	0.2	9	100	0.043	-10	10/
 970712 'GENSAL' 2     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 970712 'SEXS'	2	0.2	9	100	0.043	-10	10/
 971011 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 971011 'SEXS'	1	0.2	9	100	0.043	-10	10/
 971012 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 971012 'SEXS'	1	0.2	9	100	0.043	-10	10/
 971021 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.37200
         0.12000      0.75000E-01  0.27200    /
 971021 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 971022 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.37200
         0.12000      0.75000E-01  0.27200    /
 971022 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 972021 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 972021 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 972021 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 972022 'GENSAL' 2     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 972022 'HYGOV'	2	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 972022 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 972051 'GENROU' 1     9.4000      0.20000E-01  0.94000      0.30000E-01
          3.6100       0.0000       2.3400       2.2600      0.26100
         0.43600      0.26000      0.15000      0.14900      0.61600    /
 972051 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 972052 'GENROU' 1     9.4000      0.20000E-01  0.94000      0.30000E-01
          3.6100       0.0000       2.3400       2.2600      0.26100
         0.43600      0.26000      0.15000      0.14900      0.61600    /
 972052 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 972071 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.33000
         0.12000      0.75000E-01  0.27200    /
 972071 'HYGOV'	1	0.06	0.4	3	0.1	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1/
 972071 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 973011 'GENSAL' 1     9.3000      0.96000E-01  0.75000E-01   3.4200
          0.0000       1.1500      0.74800      0.32000      0.20000
         0.13000      0.24500      0.77000    /
 973011 'SEXS'	1	0.1	10	100	0.1	0	3/
 973012 'GENSAL' 1     9.3000      0.96000E-01  0.75000E-01   3.4200
          0.0000       1.1500      0.74800      0.32000      0.20000
         0.13000      0.24500      0.77000    /
 973012 'SEXS'	1	0.1	10	100	0.1	0	3/
 973021 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.33000
         0.12000      0.75000E-01  0.27200    /
 973021 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 973022 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.33000
         0.12000      0.75000E-01  0.27200    /
 973022 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 973682 'GENSAL' 1     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 973682 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 973683 'GENSAL' 2     10.300      0.66000E-01  0.46900       2.4000
          0.0000       1.9530       1.9530      0.20300      0.14000
         0.11200      0.11100      0.27300    /
 973683 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 974011 'GENROU' 1     3.7000      0.52000E-01  0.10000      0.14000
         0.39000       0.0000       1.9000      0.06000      0.38000
         0.06000      0.20100      0.15400      0.30400      0.66600    /
 974011 'ESST4B'	2	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 974021 'GENSAL' 1     6.6000      0.70000E-01  0.18000       3.3100
          0.0000      0.76000      0.50000      0.22000      0.14200
         0.10000E-01  0.17800      0.59200    /
 974021 'SEXS'	1	0.1	10	100	0.1	0	3/	
 974022 'GENSAL' 1     6.6000      0.70000E-01  0.18000       3.3100
          0.0000      0.76000      0.50000      0.22000      0.14200
         0.10000E-01  0.17800      0.59200    /
 974022 'SEXS'	1	0.1	10	100	0.1	0	3/
 975011 'GENROU' 1     3.7000      0.52000E-01  0.10000      0.14000
         0.39000       0.0000       1.9000      0.96000      0.38000
         0.96000      0.21000      0.15400      0.30400      0.66600    /
 975011 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 975021 'GENROU' 1     6.2300      0.17800      0.42600      0.67000E-01
          4.3600       0.0000       1.5130       1.4430      0.20200
         0.34200      0.13600      0.90900E-01  0.10000      0.40000    /
 975021 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 975031 'GENSAL' 1     7.2000      0.12300      0.75000E-01   4.6770
          0.0000      0.87000      0.58000      0.27000      0.18000
         0.11600      0.17800      0.59200    /
 975031 'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.5	0.06/
 975031 'SEXS'	1	0.1	10	100	0.1	0	3/	
 975032 'GENSAL' 1     7.2000      0.12300      0.75000E-01   4.6770
          0.0000      0.87000      0.58000      0.27000      0.18000
         0.11600      0.17800      0.59200    /
 975032 'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.5	0.06/
 975032 'SEXS'	1	0.1	10	100	0.1	0	3/	
 975033 'GENSAL' 1     7.2000      0.12300      0.75000E-01   4.6770
          0.0000      0.87000      0.58000      0.27000      0.18000
         0.11600      0.17800      0.59200    /
 975033 'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.5	0.06/
 975033 'SEXS'	1	0.1	10	100	0.1	0	3/	
 975034 'GENSAL' 1     7.2000      0.12300      0.75000E-01   4.6770
          0.0000      0.87000      0.58000      0.27000      0.18000
         0.11600      0.17800      0.59200    /
 975034 'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.5	0.06/
 975034 'SEXS'	1	0.1	10	100	0.1	0	3/	
 975041 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 975041 'EXAC1'	1	0.024	2	0.38	100	0.75	7.96	0	1.46	0.08	1.5	0.137	0.41	1	0.75	0.04	1	0.02/							
 975042 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.23000
         0.12000      0.75000E-01  0.27200    /
 975042 'EXAC1'	1	0.024	2	0.38	100	0.75	7.96	0	1.46	0.08	1.5	0.137	0.41	1	0.75	0.04	1	0.02/							
 975051 'GENROU' 1     9.5500      0.45000E-01   2.5000      0.15000
          5.0000       0.0000       2.3060       2.3720      0.32700
         0.61300      0.14100      0.18800      0.96000E-01  0.32000    /
 975051 'EXST1'	1	0	2.35	-2.35	0.0667	0.1219	49.816	0.06667	9.956	-0.88	0.204	0	1/												
 975052 'GENROU' 2     9.5500      0.45000E-01   2.5000      0.15000
          5.0000       0.0000       2.0060       2.3720      0.32700
         0.61300      0.14100      0.18800      0.96000E-01  0.32000    /
 975052 'EXST1'	2	0	2.35	-2.35	0.0667	0.1219	49.816	0.06667	9.956	-0.88	0.204	0	1/												
 975053 'GENROU' 3     9.5500      0.45000E-01   2.5000      0.15000
          5.0000       0.0000       2.0060       2.3720      0.32700
         0.61300      0.14100      0.18800      0.96000E-01  0.32000    /
 975053 'EXST1'	3	0	2.35	-2.35	0.0667	0.1219	49.816	0.06667	9.956	-0.88	0.204	0	1/												
 975061 'GENROU' 1     9.5500      0.45000E-01   2.5000      0.15000
          5.0000       0.0000       2.0060       2.3720      0.32700
         0.61300      0.14100      0.18800      0.96000E-01  0.32000    /
 975061 'EXST1'	1	0	2.35	-2.35	0.0667	0.1219	49.816	0.06667	9.956	-0.88	0.204	0	1/												
 975062 'GENROU' 1     9.5500      0.45000E-01   2.5000      0.15000
          5.0000       0.0000       2.0060       2.3720      0.32700
         0.61300      0.14100      0.18800      0.96000E-01  0.32000    /
 975062 'EXST1'	1	0.01	0.2	-0.2	1	1	49.816	0.06667	8.46	-2	0.204	0	1/
 975071 'GENROU' 1     9.5500      0.45000E-01   2.5000      0.15000
          5.0000       0.0000       2.4960       2.3720      0.32700
         0.61300      0.14100      0.18800      0.96000E-01  0.32000    /
 975071 'EXST1'	1	0.01	0.2	-0.2	1	1	49.816	0.06667	8.46	-2	0.204	0	1/
 977011 'GENROU' 1     6.4500      0.17600      0.42600      0.67000E-01
          4.3600       0.0000       2.1550       2.0850      0.31400
         0.45400      0.16030      0.16700      0.57000E-01  0.36400    /
 977011 'SEXS'	1	0.1	10	100	0.2	-5	5	/
 977012 'GENROU' 1     6.4500      0.17600      0.42600      0.67000E-01
          4.3600       0.0000       2.1550       2.0850      0.31400
         0.45400      0.16030      0.16700      0.57000E-01  0.36400    /
 977012 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 977013 'GENROU' 1     6.4500      0.17600      0.42600      0.67000E-01
          4.3600       0.0000       2.1550       2.0850      0.31400
         0.45400      0.16030      0.16700      0.57000E-01  0.36400    /
 977013 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 977021 'GENROU' 1     8.0000      0.73000E-01  0.42600      0.67000E-01
          4.6600       0.0000       1.7100       1.6500      0.28100
         0.42100      0.18500      0.11000      0.21000      0.80500    /
 977021 'EXDC2'	1	0	700	10	0	0	5.5	-5.5	0.2842	0.01	0.2	1.9	0	0	0	0	0/								
 977022 'GENROU' 1     8.0000      0.73000E-01  0.42600      0.67000E-01
          4.6600       0.0000       1.7100       1.6500      0.28100
         0.42100      0.18500      0.11000      0.21000      0.80500    /
 977022 'EXDC2'	1	0	700	10	0	0	5.5	-5.5	0.2842	0.01	0.2	1.9	0	0	0	0	0/								
 977023 'GENROU' 1     8.0000      0.73000E-01  0.42600      0.67000E-01
          4.6600       0.0000       1.7100       1.6500      0.28100
         0.42100      0.18500      0.11000      0.21000      0.80500    /
 977023 'EXDC2'	1	0	700	10	0	0	5.5	-5.5	0.2842	0.01	0.2	1.9	0	0	0	0	0/								
 977031 'GENROU' 1     8.0000      0.73000E-01  0.42600      0.67000E-01
          4.6600       0.0000       1.7100       1.6500      0.28100
         0.42100      0.18500      0.11000      0.21000      0.80500    /
 977031 'EXDC2'	1	0	700	10	0	0	5.5	-5.5	0.2842	0.01	0.2	1.9	0	0	0	0	0/								
 977033 'GENROU' 1     5.1440      0.32000E-01  0.42600      0.67000E-01
          4.6860       0.0000       1.6500       1.5700      0.17800
         0.31800      0.13000      0.90000E-01  0.10000      0.40000    /
 977033 'EXDC2'	1	0	700	10	0	0	5.5	-5.5	0.2842	0.01	0.2	1.9	0	0	0	0	0/
 977034 'GENROU' 1     10.400      0.12600       2.5000      0.15000
          2.2700       0.0000       2.3600       2.2900      0.22500
         0.36500      0.16500      0.10700      0.27900      0.88600    /
 977034 'EXDC2'	1	0	700	10	0	0	5.5	-5.5	0.2842	0.01	0.2	1.9	0	0	0	0	0/			
 977035 'GENROU' 1     6.2600      0.31000E-01   2.5000      0.15000
          3.1680       0.0000       2.2360       1.6380      0.21500
         0.35500      0.14800      0.96200E-01  0.20700      0.72400    /
 977035 'EXDC2'	1	0	700	10	0	0	5.5	-5.5	0.2842	0.01	0.2	1.9	0	0	0	0	0/			
 978001 'GENROU' 1     7.8200      0.48500E-01   1.6400      0.28100
          5.6000       0.0000       1.9370       1.8670      0.21000
         0.35000      0.13500      0.87100E-01  0.17600      0.63600    /
 978001 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/
 978002 'GENROU' 1     7.8200      0.48500E-01   1.6400      0.28100
          5.6000       0.0000       1.9370       1.8670      0.21000
         0.35000      0.13500      0.87100E-01  0.17600      0.63600    /
 978002 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/
 978011 'GENROU' 1     7.8200      0.48500E-01   1.6400      0.28100
          5.6000       0.0000       1.9370       1.8670      0.21000
         0.35000      0.13500      0.87100E-01  0.17600      0.63600    /
 978011 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/
 978012 'GENROU' 1     7.8200      0.48500E-01   1.6400      0.28100
          5.6000       0.0000       1.9370       1.8670      0.21000
         0.35000      0.13500      0.87100E-01  0.17600      0.63600    /
 978012 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/
 978013 'GENROU' 1     5.5100      0.34000E-01  0.42600E-01  0.67000E-01
          6.5000       0.0000       1.6710       1.6010      0.23700
         0.33700      0.13500      0.87800E-01  0.17600      0.63600    /
 978013 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/
 978014 'GENROU' 1     5.5100      0.34000E-01  0.42600E-01  0.67000E-01
          6.5000       0.0000       1.6710       1.6010      0.23700
         0.33700      0.13500      0.87800E-01  0.17600      0.63600    /
 978014 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/
 978015 'GENROU' 1     5.5100      0.34000E-01  0.42600E-01  0.67000E-01
          6.5000       0.0000       1.6710       1.6010      0.23700
         0.33700      0.13500      0.87800E-01  0.17600      0.63600    /
 978015 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/
 978016 'GENROU' 1     5.5100      0.34000E-01  0.42600E-01  0.67000E-01
          6.5000       0.0000       1.6710       1.6010      0.23700
         0.33700      0.13500      0.87800E-01  0.17600      0.63600    /
 978016 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/
 978017 'GENROU' 1     5.5100      0.34000E-01  0.42600E-01  0.67000E-01
          6.5000       0.0000       1.6710       1.6010      0.23700
         0.33700      0.13500      0.87800E-01  0.17600      0.63600    /
 978017 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/
 978018 'GENROU' 1     5.5100      0.34000E-01  0.42600E-01  0.67000E-01
          6.5000       0.0000       1.6710       1.6010      0.23700
         0.33700      0.13500      0.87800E-01  0.17600      0.63600    /
 978018 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/
 978021 'GENROU' 1     8.4000      0.40000E-01  0.90000      0.70000E-01
          6.2400       0.0000       1.9700       1.9100      0.21700
         0.38500      0.20800      0.15000      0.14900      0.61600    /
 978021 'EXST1'	1	0.01	0.2	-0.2	1	1	49.816	0.06667	8.46	-2	0.204	0	1/												
 978022 'GENROU' 1     8.4000      0.40000E-01  0.90000      0.70000E-01
          6.2400       0.0000       1.9700       1.9100      0.21700
         0.38500      0.20800      0.15000      0.14900      0.61600    /
 978022 'EXST1'	1	0.01	0.2	-0.2	1	1	49.816	0.06667	8.46	-2	0.204	0	1/
 978023 'GENROU' 1     8.4000      0.40000E-01  0.90000      0.70000E-01
          6.2400       0.0000       1.9700       1.9100      0.21700
         0.38500      0.20800      0.15000      0.14900      0.61600    /
 978023 'EXST1'	1	0.01	0.2	-0.2	1	1	49.816	0.06667	8.46	-2	0.204	0	1/
 978031 'GENROU' 1     8.4000      0.20000E-01  0.94000      0.30000E-01
          3.6100       0.0000       2.3400       2.2600      0.26100
         0.43600      0.26000      0.15000      0.14900      0.61600    /
 978031 'EXST1'	1	0.01	0.2	-0.2	1	1	49.816	0.06667	8.46	-2	0.204	0	1/
 978041 'GENROU' 1     10.600      0.35400E-01   2.5000      0.15000
          5.0000       0.0000       2.5100       2.4400      0.25000
         0.39000      0.14100      0.91000E-01  0.96000E-01  0.32000    /
 978041 'EXPIC1'	1	0	58	1.5	3.8	-3.8	0.025	0	0	5.2	-5.2	0.0015	5	0	5.2	-5.2	0	0	0	0	0	0	0	0	0/
 978042 'GENROU' 1     10.600      0.35400E-01   2.5000      0.15000
          5.0000       0.0000       2.5100       2.4400      0.25000
         0.39000      0.14100      0.91000E-01  0.96000E-01  0.32000    /
 978042 'EXPIC1'	1	0	58	1.5	3.8	-3.8	0.025	0	0	5.2	-5.2	0.0015	5	0	5.2	-5.2	0	0	0	0	0	0	0	0	0/
 978044 'GENROU' 1     5.5100      0.34000E-01  0.42600E-01  0.67000E-01
          6.5000       0.0000       1.6710       1.6010      0.23700
         0.33700      0.13500      0.87800E-01  0.17600      0.63600    /
 978044 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/
 978045 'GENROU' 1     5.5100      0.34000E-01  0.42600E-01  0.67000E-01
          6.5000       0.0000       1.6710       1.6010      0.23700
         0.33700      0.13500      0.87800E-01  0.17600      0.63600    /
 978045 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/
 978051 'GENROU' 1     9.5500      0.45000E-01   2.5000      0.15000
          4.2000       0.0000       2.0960       2.3720      0.32700
         0.61300      0.21900      0.18800      0.12500      0.57400    /
 978051 'EXPIC1'	1	0	58	1.5	3.8	-3.8	0.025	0	0	5.2	-5.2	0.0015	5	0	5.2	-5.2	0	0	0	0	0	0	0	0	0/
 978052 'GENROU' 1     9.5500      0.45000E-01   2.5000      0.15000
          4.2000       0.0000       1.8060       2.3720      0.32700
         0.61300      0.21900      0.18800      0.12500      0.57400    /
 978052 'EXPIC1'	1	0	58	1.5	3.8	-3.8	0.025	0	0	5.2	-5.2	0.0015	5	0	5.2	-5.2	0	0	0	0	0	0	0	0	0/
 978061 'GENROU' 1     9.5500      0.45000E-01   2.5000      0.15000
          5.0000       0.0000       1.8060       2.3720      0.32700
         0.61300      0.20100      0.18800      0.96000E-01  0.32000    /
 978061 'EXST1'	1	0.01	0.2	-0.2	1	1	49.816	0.06667	8.46	-2	0.204	0	1/
 978062 'GENROU' 1     9.5500      0.45000E-01   2.5000      0.15000
          5.0000       0.0000       2.4960       2.3720      0.32700
         0.61300      0.20100      0.18800      0.96000E-01  0.32000    /
 978062 'EXST1'	1	0.01	0.2	-0.2	1	1	49.816	0.06667	8.46	-2	0.204	0	1/
 978071 'GENROU' 1     10.120      0.21000E-01  0.93000      0.32000E-01
          3.5000       0.0000       2.5300       2.3600      0.25000
         0.40000      0.19600      0.17000       0.0000       0.0000    /
 978071 'EXST1'	1	0.01	0.2	-0.2	1	1	49.816	0.06667	8.46	-2	0.204	0	1/
 978081 'GENROU' 1     6.0000      0.45000E-01  0.59000      0.86000E-01
          5.4200       0.0000       2.2000       2.1200      0.29500
         0.50500      0.23000      0.16000      0.74100E-01  0.49260    /
 978081 'ESST4B'	1	0	2.5	2.5	1	-0.87	0.01	1	0	1	-0.87	0	7.98	0	9.98	0.11	0	0/
 978082 'GENROU' 1     6.0000      0.45000E-01  0.59000      0.86000E-01
          5.4200       0.0000       2.2000       2.1200      0.29500
         0.50500      0.23000      0.16000      0.74100E-01  0.49260    /
 978082 'ESST4B'	1	0	2.5	2.5	1	-0.87	0.01	1	0	1	-0.87	0	7.98	0	9.98	0.11	0	0/
 978091 'GENROU' 1     6.0000      0.45000E-01  0.61000      0.10000E-01
          5.4200       0.0000       2.3800       2.2900      0.32000
         0.53500      0.24500      0.17000      0.74100E-01  0.49260    /
 978091 'ESST4B'	1	0	2.5	2.5	1	-0.87	0.01	1	0	1	-0.87	0	7.98	0	9.98	0.11	0	0/
 978101 'GENROU' 1     8.2000      0.40000E-01   2.5000      0.15000
          6.0670       0.0000       1.9200       1.8200      0.26400
         0.55400      0.20100      0.17100      0.12200      0.55000    /
 978101 'ESST4B'	1	0	2.5	2.5	1	-0.87	0.01	1	0	1	-0.87	0	7.98	0	9.98	0.11	0	0/
 978102 'GENROU' 1     8.2000      0.40000E-01   2.5000      0.15000
          6.0670       0.0000       1.9200       1.8200      0.26400
         0.55400      0.20100      0.17100      0.12200      0.55000    /
 978102 'ESST4B'	1	0	2.5	2.5	1	-0.87	0.01	1	0	1	-0.87	0	7.98	0	9.98	0.11	0	0/
 978111 'GENROU' 1     12.360      0.41000E-01   2.5000      0.15000
          8.0180       0.0000       2.4140       2.2930      0.26600
         0.54400      0.19600      0.16600      0.14300      0.50000    /
 978111 'ESST4B'	1	0	2.5	2.5	1	-0.87	0.01	1	0	1	-0.87	0	7.98	0	9.98	0.11	0	0/
 983001 'GENROU' 1     6.2600      0.42400E-01  0.42600      0.67000E-01
          6.5900       0.0000       2.2900       2.2200      0.15000
         0.29000      0.14000      0.58500E-01  0.21000      0.70000    /
 983001 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/
 983003 'GENROU' 1     10.450      0.55100E-01  0.42600      0.67000E-01
          7.8750       0.0000       1.9560       1.8860      0.16800
         0.30800      0.10400      0.67600E-01  0.21000      0.70000    /
 983003 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/	
 983011 'GENROU' 1     5.5100      0.34000E-01  0.42600      0.67000E-01
          6.5900       0.0000       1.8100       1.6010      0.23000
         0.33700      0.15600      0.87800E-01  0.13600      0.54900    /
 983011 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/	
 983021 'GENROU' 1     5.5100      0.34000E-01  0.42600      0.67000E-01
          6.5900       0.0000       1.8100       1.6010      0.23000
         0.33700      0.15600      0.87800E-01  0.13600      0.54900    /
 983021 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/	
 983022 'GENROU' 1     10.450      0.55100E-01  0.42600      0.67000E-01
          7.8750       0.0000       1.9560       1.8860      0.16800
         0.30800      0.10400      0.67600E-01  0.21000      0.70000    /
 983022 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/	
 983023 'GENROU' 1     10.450      0.55100E-01  0.42600      0.67000E-01
          7.8750       0.0000       1.9560       1.8860      0.16800
         0.30800      0.10400      0.67600E-01  0.21000      0.70000    /
 983023 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/	
 983024 'GENROU' 1     10.450      0.55100E-01  0.42600      0.67000E-01
          7.8750       0.0000       1.9560       1.8860      0.16800
         0.30800      0.10400      0.67600E-01  0.21000      0.70000    /
 983024 'EXAC4'	1	0	10	-10	1	10	101	0.015	5.64	-4.53	0/	
 983031 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.26000      0.16900      0.90000E-01  0.40000    /
 983031 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 983032 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.26000      0.16900      0.90000E-01  0.40000    /
 983032 'ESST4B' 	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 983033 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.26000      0.16900      0.90000E-01  0.40000    /
 983033 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 983041 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.26000      0.16900      0.90000E-01  0.40000    /
 983041 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 983042 'GENROU' 1     4.7550      0.31000E-01  0.42600      0.67000E-01
          3.4000       0.0000       1.8250       1.7510      0.27500
         0.41700      0.26000      0.16900      0.90000E-01  0.40000    /
 983042 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 990011 'GENROU' 1     9.4000      0.20000E-01  0.94000      0.30000E-01
          3.6100       0.0000       2.3400       2.2600      0.26100
         0.43600      0.26000      0.15000      0.14900      0.61600    /
 990011 'ESST4B'	1	0	2.5	2.5	1	-0.87	0.01	1	0	1	-0.87	0	7.98	0	9.98	0.11	0	0/
 990012 'GENROU' 1     9.4000      0.20000E-01  0.94000      0.30000E-01
          3.6100       0.0000       1.8000       2.2600      0.26100
         0.43600      0.26000      0.15000      0.14900      0.61600    /
 990012 'ESST4B'	1	0	2.5	2.5	1	-0.87	0.01	1	0	1	-0.87	0	7.98	0	9.98	0.11	0	0/
 990031 'GENROU' 1     9.4000      0.20000E-01  0.94000      0.30000E-01
          3.6100       0.0000       2.3400       2.2600      0.26100
         0.43600      0.26000      0.15000      0.14900      0.61600    /
 990031 'ESST4B'	1	0	2.5	2.5	1	-0.87	0.01	1	0	1	-0.87	0	7.98	0	9.98	0.11	0	0/
 991011 'GENROU' 1     8.2000      0.40000E-01   2.5000      0.15000
          6.0670       0.0000       1.9200       1.8200      0.26400
         0.55400      0.10000      0.17100      0.12200      0.55000    /
 991011 'EXAC4'	1	0	10	-10	1	10	200	0.015	5.64	-4.53	0./	
 991012 'GENROU' 1     8.2000      0.40000E-01   2.5000      0.15000
          6.0670       0.0000       1.9200       1.8200      0.26400
         0.55400      0.10000      0.17100      0.12200      0.55000    /
 991012 'EXAC4'	1	0	10	-10	1	10	200	0.015	5.64	-4.53	0./	
 991021 'GENROU' 1     12.360      0.41000E-01   2.5000      0.15000
          8.0180       0.0000       2.4140       2.2930      0.26600
         0.54400      0.10000      0.16600      0.14300      0.50000    /
 991021 'EXAC4'	1	0	10	-10	1	10	200	0.015	5.64	-4.53	0./	
 991022 'GENROU' 1     8.2000      0.40000E-01   2.5000      0.15000
          6.0670       0.0000       1.9200       1.8200      0.26400
         0.55400      0.10000      0.17100      0.12200      0.55000    /
 991022 'EXAC4'	1	0 	10	-10	1	10	200	0.015	5.64	-4.53	0./	
 991023 'GENROU' 5     8.2000      0.40000E-01   2.5000      0.15000
          6.0670       0.0000       1.9200       1.8200      0.26400
         0.55400      0.10000      0.17100      0.12200      0.55000    /
 991023 'EXAC4'	5	0	10	-10	1	10	200	0.015	5.64	-4.53	0./	
 991024 'GENROU' 6     12.360      0.41000E-01   2.5000      0.15000
          8.0180       0.0000       2.4140       2.2930      0.26600
         0.54400      0.10000      0.16600      0.14300      0.50000    /
 991024 'EXAC4'	6	0	10	-10	1	10	200	0.015	5.64	-4.53	0./	
 991025 'GENROU' 1     12.360      0.41000E-01   2.5000      0.15000
          8.0180       0.0000       2.4140       2.2930      0.26600
         0.54400      0.10000      0.16600      0.14300      0.50000    /
 991025 'EXAC4'	1	0	10	-10	1	10	200	0.015	5.64	-4.53	0./	
285101 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285101 'HYGOV'	1	0.06	0.4	10	0.1	0.4	0.15	1	0.1	1.35	1.4	0.5	0.1/
 285101 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 285101 'GENSAL' 2     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285101 'HYGOV'	2	0.06	0.4	10	0.1	0.4	0.15	1	0.1	1.35	1.4	0.5	0.1/
 285101 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
285101 'GENSAL' 3     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285101 'HYGOV'	3	0.06	0.4	10	0.1	0.4	0.15	1	0.1	1.35	1.4	0.5	0.1/
 285101 'SEXS'	3	0.1	10	100	0.2	-5	5.0/
 285104 'GENROU' 1     6.9000      0.21000      0.45000      0.70000E-01
          4.8000       0.0000       2.3000       2.2100      0.29000
         0.46000      0.22000      0.16700      0.80000E-01  0.56000    /
 285104 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 285106 'GENROU' 1     6.2300      0.17800      0.42600      0.67000E-01
          4.3600       0.0000       1.5130       1.4430      0.20200
         0.34200      0.22000  0.90900E-01  0.30400      0.66600    /
 285106 'ESST4B'	1	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 285106 'GENROU' 2     6.2300      0.17800      0.42600      0.67000E-01
          4.3600       0.0000       1.5130       1.4430      0.20200
         0.34200      0.22000  0.90900E-01  0.30400      0.66600    /
 285106 'ESST4B'	2	0	50	50	4.88	-4.88	0.01	0	19	1	-0.87	1	6.51	0	8.13	0.21	0	0/
 285116 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285116 'HYGOV'	1	0.05	0.7	12	0.1	0.4	0.15	1	0.1	2.2	1.4	0.5	0.1/
 285116 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 285116 'GENSAL' 2     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285116 'HYGOV'	2	0.05	0.6	12	0.1	0.4	0.15	1	0.1	2.1	1.4	0.5	0.1/
 285116 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 285117 'GENSAL' 1     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285117 'HYGOV'	1	0.05	0.6	12	0.1	0.4	0.15	1	0.1	2	1.4	0.5	0.1/
 285117 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 285118 'GENSAL' 1     5.400      0.10000      0.12000       2.000
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285118 'HYGOV'	1	0.05	0.6	12	0.1	0.4	0.15	1	0.1	1.5	1.4	0.5	0.1/
 285118 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 285118 'GENSAL' 2     10.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285118 'HYGOV'	2	0.05	0.5	12	0.1	0.4	0.15	1	0.1	1.5	1.4	0.5	0.1/
 285118 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 285118 'GENSAL' 3     6.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285118 'HYGOV'	3	0.05	0.5	11	0.1	0.4	0.15	1	0.1	1.5	1.4	0.5	0.1/
 285118 'SEXS'	3	0.1	10	100	0.2	-5	5.0/
 285121 'GENSAL' 1     4.00      0.10000      0.12000       5.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285121 'HYGOV'	1	0.06	0.5	10	0.1	0.4	0.15	1	0.1	2.3	1.4	0.5	0.1/
 285121 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 285121 'GENSAL' 2     6.400      0.10000      0.12000       2.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285121 'HYGOV'	2	0.06	0.7	10	0.1	0.4	0.15	1	0.1	2.3	1.4	0.5	0.1/
 285121 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 285122 'GENSAL' 1     7.400      0.10000      0.12000       4.6300
         1.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285122 'HYGOV'	1	0.06	0.4	10	0.1	0.4	0.15	1	0.1	3	1.4	0.5	0.1/
 285122 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 285122 'GENSAL' 2    6.400      0.10000      0.12000       3.6300
         1.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285122 'HYGOV'	2	0.06	0.4	10	0.1	0.4	0.15	1	0.1	2.2	1.4	0.5	0.1/
 285122 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 285122 'GENSAL' 3     8.400      0.10000      0.12000       3.6300
         1.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285122 'HYGOV'	3	0.06	0.4	10	0.1	0.4	0.15	1	0.1	2.35	1.4	0.5	0.1/
 285122 'SEXS'	3	0.1	10	100	0.2	-5	5.0/
  285122 'GENSAL' 4     5.400      0.10000      0.12000       3.6300
         0.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285122 'HYGOV'	4	0.06	0.7	16	0.1	0.4	0.15	1	0.1	1.9	1.4	0.5	0.1/
 285122 'SEXS'	4	0.1	10	100	0.2	-5	5.0/
 285139 'GENSAL' 1     6.400      0.10000      0.12000       2.600
         1.0000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285139 'HYGOV'	1	0.06	0.4	10	0.1	0.4	0.15	1	0.1	1	1.4	0.5	0.1/
 285139 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 285139 'GENSAL' 2     5.400      0.10000      0.12000       2.6300
         1.50000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285139 'HYGOV'	2	0.06	0.7	13	0.1	0.4	0.15	1	0.1	2.3	1.4	0.5	0.1/
 285139 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
285140 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 285140 'HYGOV'	1	0.06	0.4	10	0.1	0.4	0.15	1	0.1	2.4	1.4	0.5	0.1/
 285140 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 285140 'GENSAL' 2     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 285140 'HYGOV'	2	0.06	0.7	12	0.1	0.4	0.15	1	0.1	2	1.4	1.9	0.1/
 285140 'SEXS'	2	0.1	10	100	0.2	-5	5.0/
 285140 'GENSAL' 3     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 285140 'HYGOV'	3	0.06	0.6	11	0.1	0.4	0.15	1	0.1	1.7	1.4	1.8	0.1/
 285140 'SEXS'	3	0.1	10	100	0.2	-5	5.0/
  285140 'GENSAL' 4     5.00      0.10000      0.12000       3.300
         1.0000       1.0700      0.74000      0.24000      0.17000
         0.15000      0.10000      0.25000    /
 285140 'HYGOV'	4	0.06	0.4	14	0.1	0.4	0.15	1	0.1	2.5	1.4	1.7	0.1/
 285140 'SEXS'	4	0.1	10	100	0.2	-5	5.0/
 285145 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 285145 'HYGOV'	1	0.06	0.4	14	0.1	0.4	0.15	1	0.1	2	1.4	1.5	0.1/
 285145 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
 285148 'GENSAL' 1     6.8700      0.56000E-01  0.71000E-01   3.7600
         0.50000       1.0430      0.82000      0.47400      0.21500
         0.12000      0.75000E-01  0.27200    /
 285148 'HYGOV'	1	0.06	0.4	14	0.1	0.4	0.15	1	0.1	2	1.4	1.5	0.1/
 285148 'SEXS'	1	0.1	10	100	0.2	-5	5.0/
	 2 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1
         0.20000E-01  0.45000      0.90000      -9999.0       1.2200    
          1.2000      0.20000      -9999.0      -1.3000      0.20000E-01   
          0.0000       77.000      -77.000       1.0000      /

919011 'PSS2A'  1          1            0            1            0
               0            0       10.000       10.000      0.30000E-01
          10.000       10.000       10.000       2.5000       1.0000
         0.40000      0.80000E-01    60         1.3 	9.6
 	 1.3        	0.02    0.050000      -0.05000     /
919012 'PSS2A'  1          1            0            1            0
               0            0       10.000       10.000      0.30000E-01
          10.000       10.000       10.000       2.5000       1.0000
         0.40000      0.80000E-01    60         1.3 	9.6
 	 1.3        	0.02    0.050000      -0.05000     /
919013 'PSS2A'  1          1            0            1            0
               0            0       10.000       10.000      0.30000E-01
          10.000       10.000       10.000       2.5000       1.0000
         0.40000      0.80000E-01    60         1.3 	9.6
 	 1.3        	0.02    0.050000      -0.05000     /
919014 'PSS2A'  1          1            0            1            0
               0            0       10.000       10.000      0.30000E-01
          10.000       10.000       10.000       2.5000       1.0000
         0.40000      0.80000E-01    60         1.3 	9.6
 	 1.3        	0.02    0.050000      -0.05000     /

923012 'PSS2A'  1          1            0            3            0
               5            1       10.000       10.000      0
          10.000           0       10.000       1.3774       1.0000
         0.5               0.1        60        0.1537      0.0372
 	 0.5717        	0.0372     0.05      -0.05     /

923011 'PSS2A'  1          1            0            3            0
               5            1       10.000       10.000      0
          10.000           0       10.000       1.3774       1.0000
         0.5               0.1        60        0.1537      0.0372
 	 0.5717        	0.0372     0.05      -0.05     /
978021  'PSS2A'  1          1            0            3            0
               5            1       10.000       10.000      0
          10.000           0       10.000       1.3774       1.0000
         0.5               0.1        60        0.239      0.0256
 	 0.228        	0.02     0.05      -0.05     /
978022  'PSS2A'  1          1            0            3            0
               5            1       10.000       10.000      0
          10.000           0       10.000       1.3774       1.0000
         0.5               0.1        60        0.239      0.0256
 	 0.228        	0.02     0.05      -0.05     /
978023  'PSS2A'  1          1            0            3            0
               5            1       10.000       10.000      0
          10.000           0       10.000       1.3774       1.0000
         0.5               0.1        60        0.239      0.0256
 	 0.228        	0.02     0.05      -0.05     /

983011  'PSS2A'  1          1            0            3            0
               5            1       10.000       10.000      0
          10.000           0       10.000       1.3774       1.0000
         0.5               0.1        60        0.212      0.0346
 	 0.212        	 0.0346     0.05      -0.05     /
983041 'PSS2A'  1          1            0            3            0
               5            1       10.000       10.000      0
          10.000           0       10.000       1.3774       1.0000
         0.5               0.1        30        0.19      0.02
 	 0.19        	 0.02     0.05      -0.05     /

983042 'PSS2A'  1          1            0            3            0
               5            1       10.000       10.000      0
          10.000           0       10.000       1.3774       1.0000
         0.5               0.1        30        0.19      0.02
 	 0.19        	 0.02     0.05      -0.05     /
