 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        WED, NOV 24 2021  22:12  .       HOME  BUS  IS  :      .
 .                NAM 2023 - TH1                                                                          . 158007 [TCPHUOCAN   110.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  158007 [TCPHUOCAN   110.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 158007 [TCPHUOCAN   110.00] AREA   21  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 23.767/  160.54
                                                                                           V+: / 44.407/  -22.17    V-: / 20.698/  154.71

 THEV. R, X, X/R: POSITIVE  0.00772  0.03183    4.123         NEGATIVE  0.00772  0.03183    4.123         ZERO  0.00511  0.03726    7.296

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 158009 [QUYNHON21   110.00]   21 1  AMP/OHM   3389.4  -102.37     6.00    78.14    4.761      1561.6   -91.93    12.19  -101.13    5.085
 158029 [ANNHON1     110.00]   21 1  AMP/OHM   7293.9   -96.66     0.20    75.71    3.925      4637.0   -96.09    14.64  -103.22    4.257
 158039 [NHONHOA12   110.00]   21 1  AMP/OHM   1200.3   -91.65     2.05    70.93    2.893       476.7   -92.30   141.90  -107.11    3.248
 158041 [NHONTAN2    110.00]   21 1  AMP/OHM   1227.9   -95.64     3.91    74.36    3.572       475.8   -93.30   134.98  -106.06    3.474
 3WNDTR [AT1         ] WND 2      1  AMP/      3366.8  -107.11                                 8614.4  -107.38
               TOTAL  FAULT  CURRENT  (AMPS)  16421.4   -99.53                                15666.8  -101.65
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        WED, NOV 24 2021  22:12  .       HOME  BUS  IS  :      .
 .                NAM 2023 - TH1                                                                          . 258007 [PHUOCAN2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  258007 [PHUOCAN2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 258007 [PHUOCAN2    220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 51.452/  159.46
                                                                                           V+: / 91.698/  -21.24    V-: / 40.255/  157.85

 THEV. R, X, X/R: POSITIVE  0.00396  0.01920    4.852         NEGATIVE  0.00396  0.01920    4.852         ZERO  0.00436  0.02467    5.654

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 255023 [QUANGNGAI2  220.00]   22 1  AMP/OHM   1352.6   -95.66    58.52    79.47    5.382       771.9   -93.08    50.53   -91.94   29.580
 258009 [QUYNHON2    220.00]   22 1  AMP/OHM   3593.6  -103.08     6.07    79.61    5.455      3640.6   -99.37    27.38   -94.94   11.568
 258023 [PHUMY2      220.00]   22 1  AMP/OHM   1827.1   -86.96    20.25    79.59    5.442      1495.8   -96.55    52.28   -95.75    9.932
 258025 [NHONHOI2    220.00]   22 1  AMP/OHM    596.7  -101.31     9.27    78.97    5.130      1274.4  -107.35   100.48   -90.74   77.541
 258025 [NHONHOI2    220.00]   22 2  AMP/OHM    596.7  -101.31     9.27    78.97    5.130      1274.4  -107.35   100.48   -90.74   77.541
 260093 [ANKHE2      220.00]   22 1  AMP/OHM   5226.1  -102.34    12.14    79.60    5.451      2714.2   -94.71    26.32   -98.25    6.896
 3WNDTR [AT1         ] WND 1      1  AMP/       776.3  -103.70                                 1618.1  -109.22
               TOTAL  FAULT  CURRENT  (AMPS)  13906.8   -99.87                                12727.9  -100.50

 Output completed
