 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        THU, DEC 23 2021  19:16  .       HOME  BUS  IS  :      .
 .                NAM 2035                                                                                .  16010 [LAOCAI5     500.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :   16010 [LAOCAI5     500.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS  16010 [LAOCAI5     500.00] AREA   16  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: /226.831/ -159.76
                                                                                           V+: /262.021/   22.00    V-: / 35.973/ -146.87

 THEV. R, X, X/R: POSITIVE  0.00144  0.00950    6.596         NEGATIVE  0.00144  0.00950    6.596         ZERO  0.02221  0.05637    2.538

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
  20010 [VINHYEN5    500.00]   15 1  AMP/OHM   3709.0   -56.77    56.88    84.68   10.741      2246.1   -48.25    32.61  -102.16    4.640
  20010 [VINHYEN5    500.00]   15 2  AMP/OHM   3709.0   -56.77    56.88    84.68   10.741      2246.1   -48.25    32.61  -102.16    4.640
 3WNDTR [LAOCAI500   ] WND 1      1  AMP/      2483.1   -59.94                                    0.0     0.00
 3WNDTR [LAOCAI500   ] WND 1      2  AMP/      2483.1   -59.94                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  12379.6   -58.04                                 4492.2   -48.25
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        THU, DEC 23 2021  19:16  .       HOME  BUS  IS  :      .
 .                NAM 2035                                                                                .  17010 [LAICHAU5    500.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :   17010 [LAICHAU5    500.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS  17010 [LAICHAU5    500.00] AREA   15  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: /103.847/ -134.15
                                                                                           V+: /204.918/   47.16    V-: /101.125/ -131.49

 THEV. R, X, X/R: POSITIVE  0.00042  0.00705   16.617         NEGATIVE  0.00042  0.00705   16.617         ZERO  0.00077  0.00721    9.361

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
  17012 [TDLAICHAU5  500.00]   15 1  AMP/OHM   9119.8   -36.64     1.38    85.84   13.750     10460.1   -36.99    23.16   -93.98   14.376
  19010 [SONLA15     500.00]   15 1  AMP/OHM   5428.0   -47.98    37.63    85.76   13.494      1507.2   -27.02    20.35   -95.50   10.394
 3WNDTR [LAICHAU5_AT1] WND 1      1  AMP/      1605.6   -29.54                                 2938.3   -43.45
 3WNDTR [LAICHAU5_AT2] WND 1      2  AMP/      1302.8   -29.09                                 2336.6   -43.07
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  17340.6   -38.95                                17190.5   -38.05
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        THU, DEC 23 2021  19:16  .       HOME  BUS  IS  :      .
 .                NAM 2035                                                                                .  17012 [TDLAICHAU5  500.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :   17012 [TDLAICHAU5  500.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS  17012 [TDLAICHAU5  500.00] AREA   15  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 96.228/ -133.14
                                                                                           V+: /201.191/   47.53    V-: /104.975/ -131.86

 THEV. R, X, X/R: POSITIVE  0.00041  0.00701   17.012         NEGATIVE  0.00041  0.00701   17.012         ZERO  0.00052  0.00642   12.294

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
  17010 [LAICHAU5    500.00]   15 1  AMP/OHM   7852.3   -41.55     1.38    85.84   13.750      5430.2   -37.03    46.53   -94.39   13.040
  19010 [SONLA15     500.00]   15 1  AMP/OHM   3975.3   -46.59    51.98    84.26    9.947      1778.0   -26.50    17.57   -96.19    9.214
 917071 [LAICHAU_H1  15.800]   16 1  AMP/OHM   1430.9   -29.90     0.08    89.82  316.999      2695.0   -41.19     0.00     0.00    0.000
 917072 [LAICHAU_H2  15.800]   16 1  AMP/OHM   1430.9   -29.90     0.08    89.82  316.999      2695.0   -41.19     0.00     0.00    0.000
 917073 [LAICHAU_H3  15.800]   16 1  AMP/OHM   1430.9   -29.90     0.08    89.82  316.999      2695.0   -41.19     0.00     0.00    0.000
 917074 [LAICHAU_H4  15.800]   16 1  AMP/OHM   1430.9   -29.90     0.08    89.82  316.999      2695.0   -41.19     0.00     0.00    0.000
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  17436.5   -38.90                                17935.6   -38.49
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        THU, DEC 23 2021  19:16  .       HOME  BUS  IS  :      .
 .                NAM 2035                                                                                .  19010 [SONLA15     500.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :   19010 [SONLA15     500.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS  19010 [SONLA15     500.00] AREA   15  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: /103.294/ -140.92
                                                                                           V+: /203.317/   40.53    V-: /100.090/ -137.98

 THEV. R, X, X/R: POSITIVE  0.00030  0.00363   11.933         NEGATIVE  0.00030  0.00363   11.933         ZERO  0.00051  0.00373    7.369

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
  17010 [LAICHAU5    500.00]   15 1  AMP/OHM   3020.5   -28.59    37.63    85.76   13.494      1348.1   -35.60    43.40   -92.06   27.746
  17012 [TDLAICHAU5  500.00]   15 1  AMP/OHM   2246.0   -27.18    51.98    84.26    9.947      1753.3   -36.05    32.71   -91.35   42.357
  19011 [SONLA5      500.00]   15 1  AMP/OHM   4243.1   -36.26     1.42    84.43   10.254      8026.7   -47.30    35.01   -91.95   29.400
  19011 [SONLA5      500.00]   15 2  AMP/OHM   4243.1   -36.26     1.42    84.43   10.254      8026.7   -47.30    35.01   -91.95   29.400
  19030 [PSPPBAC5    500.00]   15 1  AMP/OHM   3727.4   -54.72    31.38    84.34   10.090      2732.3   -36.49    25.47   -92.33   24.561
  19030 [PSPPBAC5    500.00]   15 2  AMP/OHM   3727.4   -54.72    31.38    84.34   10.090      2732.3   -36.49    25.47   -92.33   24.561
  23230 [HOABINH5    500.00]   15 1  AMP/OHM   3061.0   -57.11    51.29    84.34   10.082      1676.7   -35.04    50.56   -95.89    9.698
  33030 [NHOQUAN5    500.00]   15 1  AMP/OHM   4292.4   -49.00    51.29    84.34   10.082      1968.1   -32.69    22.67  -100.00    5.671
 3WNDTR [LAICHAU12   ] WND 1      1  AMP/      2615.1   -46.76                                 2424.5   -48.89
 3WNDTR [PITOONG5_AT2] WND 1      2  AMP/      2615.1   -46.76                                 2424.5   -48.89
               TOTAL  FAULT  CURRENT  (AMPS)  33276.8   -44.19                                32935.2   -43.19
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        THU, DEC 23 2021  19:16  .       HOME  BUS  IS  :      .
 .                NAM 2035                                                                                .  19011 [SONLA5      500.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :   19011 [SONLA5      500.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS  19011 [SONLA5      500.00] AREA   15  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: /100.732/ -140.17
                                                                                           V+: /202.149/   40.91    V-: /101.452/ -138.03

 THEV. R, X, X/R: POSITIVE  0.00031  0.00378   12.306         NEGATIVE  0.00031  0.00378   12.306         ZERO  0.00044  0.00373    8.405

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
  19010 [SONLA15     500.00]   15 1  AMP/OHM  11759.5   -46.93     1.42    84.43   10.254      7505.8   -37.82    36.54  -101.61    4.866
  19010 [SONLA15     500.00]   15 2  AMP/OHM  11759.5   -46.93     1.42    84.43   10.254      7505.8   -37.82    36.54  -101.61    4.866
 919011 [SONLA_H1    15.800]   16 1  AMP/OHM   1441.7   -36.36     0.08    89.82  317.001      2877.3   -48.22     0.00     0.00    0.000
 919012 [SONLA_H2    15.800]   16 1  AMP/OHM   1441.7   -36.36     0.08    89.82  317.001      2877.3   -48.22     0.00     0.00    0.000
 919013 [SONLA_H3    15.800]   16 1  AMP/OHM   1441.7   -36.36     0.08    89.82  317.001      2877.3   -48.22     0.00     0.00    0.000
 919014 [SONLA_H4    15.800]   16 1  AMP/OHM   1441.7   -36.36     0.08    89.82  317.001      2877.3   -48.22     0.00     0.00    0.000
 919015 [SONLA_H5    15.800]   16 1  AMP/OHM   1441.7   -36.36     0.08    89.82  317.001      2877.3   -48.22     0.00     0.00    0.000
 919016 [SONLA_H6    15.800]   16 1  AMP/OHM   1441.7   -36.36     0.08    89.82  317.001      2877.3   -48.22     0.00     0.00    0.000
               TOTAL  FAULT  CURRENT  (AMPS)  32062.0   -44.09                                32143.0   -43.38
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        THU, DEC 23 2021  19:16  .       HOME  BUS  IS  :      .
 .                NAM 2035                                                                                .  19030 [PSPPBAC5    500.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :   19030 [PSPPBAC5    500.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS  19030 [PSPPBAC5    500.00] AREA   15  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 88.403/ -143.21
                                                                                           V+: /194.868/   36.30    V-: /106.470/ -144.10

 THEV. R, X, X/R: POSITIVE  0.00050  0.00496    9.835         NEGATIVE  0.00050  0.00496    9.835         ZERO  0.00035  0.00412   11.635

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
  19010 [SONLA15     500.00]   15 1  AMP/OHM   5417.3   -39.63    31.38    84.34   10.090      2390.3   -37.69    22.65   -96.24    9.150
  19010 [SONLA15     500.00]   15 2  AMP/OHM   5417.3   -39.63    31.38    84.34   10.090      2390.3   -37.69    22.65   -96.24    9.150
  21010 [VIETTRI5    500.00]   15 1  AMP/OHM   4249.0   -64.31    31.38    84.34   10.090      2121.0   -38.83    36.93   -95.92    9.640
  21012 [PY_VY       500.00]   15 1  AMP/OHM   3255.2   -60.78    31.38    84.34   10.090      1309.3   -35.96   113.84  -106.75    3.323
 919051 [TDTNBAC1_H1 15.800]   16 1  AMP/OHM   1547.9   -45.01     0.08    89.46  105.667      1555.5   -53.21     0.00     0.00    0.000
 919052 [TDTNBAC1_H2 15.800]   16 1  AMP/OHM   1547.9   -45.01     0.08    89.46  105.667      1555.5   -53.21     0.00     0.00    0.000
 919061 [TDTNBAC2_H1 15.800]   16 1  AMP/OHM   1547.9   -45.01     0.08    89.46  105.667      1555.5   -53.21     0.00     0.00    0.000
 919062 [TDTNBAC2_H2 15.800]   16 1  AMP/OHM   1567.5   -45.14     0.08    89.46  105.667      1439.2   -53.21     0.00     0.00    0.000
 919071 [TDTNBAC3_H1 15.800]   16 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000      1439.2   -53.21     0.00     0.00    0.000
 919072 [TDTNBAC3_H2 15.800]   16 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000      1439.2   -53.21     0.00     0.00    0.000
 919081 [TDTNBAC4_H1 15.800]   16 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000      1439.2   -53.21     0.00     0.00    0.000
 919082 [TDTNBAC4_H2 15.800]   16 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000      1439.2   -53.21     0.00     0.00    0.000
 919091 [TDTNBAC5_H1 15.800]   16 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000      1439.2   -53.21     0.00     0.00    0.000
 919092 [TDTNBAC5_H2 15.800]   16 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000      1439.2   -53.21     0.00     0.00    0.000
 919101 [TDTNBAC6_H1 15.800]   16 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000      1439.2   -53.21     0.00     0.00    0.000
 919102 [TDTNBAC6_H2 15.800]   16 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000      1439.2   -53.21     0.00     0.00    0.000
               TOTAL  FAULT  CURRENT  (AMPS)  24174.6   -48.03                                25624.6   -48.30

 Output completed
####################################################################
#                               RESUME                              
####################################################################
BUS            BUS NAME                      THREE PHASE    ONE PHASE
16010          [LAOCAI5      500.00]          12379.6         4492.2
17010          [LAICHAU5     500.00]          17340.6        17190.5
17012          [TDLAICHAU5   500.00]          17436.5        17935.6
19010          [SONLA15      500.00]          33276.8        32935.2
19011          [SONLA5       500.00]          32062.0        32143.0
19030          [PSPPBAC5     500.00]          24174.6        25624.6
AT BUS: 16010 
BUS                   THREE PHASE           ONE PHASE
20010                 3709.0                2246.1
20010                 3709.0                2246.1
3WNDTR LAOCAI500      2483.1                0.0
3WNDTR LAOCAI500      2483.1                0.0
AT BUS: 17010 
BUS                   THREE PHASE           ONE PHASE
17012                 9119.8                10460.1
19010                 5428.0                1507.2
3WNDTR LAICHAU5_AT1   1605.6                2938.3
3WNDTR LAICHAU5_AT2   1302.8                2336.6
AT BUS: 17012 
BUS                   THREE PHASE           ONE PHASE
17010                 7852.3                5430.2
19010                 3975.3                1778.0
917071                1430.9                2695.0
917072                1430.9                2695.0
917073                1430.9                2695.0
917074                1430.9                2695.0
AT BUS: 19010 
BUS                   THREE PHASE           ONE PHASE
17010                 3020.5                1348.1
17012                 2246.0                1753.3
19011                 4243.1                8026.7
19011                 4243.1                8026.7
19030                 3727.4                2732.3
19030                 3727.4                2732.3
23230                 3061.0                1676.7
33030                 4292.4                1968.1
3WNDTR LAICHAU12      2615.1                2424.5
3WNDTR PITOONG5_AT2   2615.1                2424.5
AT BUS: 19011 
BUS                   THREE PHASE           ONE PHASE
19010                 11759.5               7505.8
19010                 11759.5               7505.8
919011                1441.7                2877.3
919012                1441.7                2877.3
919013                1441.7                2877.3
919014                1441.7                2877.3
919015                1441.7                2877.3
919016                1441.7                2877.3
AT BUS: 19030 
BUS                   THREE PHASE           ONE PHASE
19010                 5417.3                2390.3
19010                 5417.3                2390.3
21010                 4249.0                2121.0
21012                 3255.2                1309.3
919051                1547.9                1555.5
919052                1547.9                1555.5
919061                1547.9                1555.5
919062                1567.5                1439.2
919071                0.0                   1439.2
919072                0.0                   1439.2
919081                0.0                   1439.2
919082                0.0                   1439.2
919091                0.0                   1439.2
919092                0.0                   1439.2
919101                0.0                   1439.2
919102                0.0                   1439.2
