974052	'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.499	0.06	/	/
974052	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
974053	'EXAC4'	1	0	0.2	-0.199	0	5	250	0.05	5.64	0	0	/	/
974053	'GENSAL'	1	7.83	0.057	0.07	4	0.5	1.083	0.83	0.375	0.262	0.107	0.13	0.436	/	/
974053	'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.499	0.06	/	/
974053	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
974054	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
974054	'GENROU'	1	4	0.04	0.5	0.07	2.8	0	1.8	1.75	0.3	0.65	0.256	0.15	0.057	0.33	/	/
974054	'TGOV1'	1	0.05	0.05	0.9	0.3	3	9	0	/	/
974054	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
974055	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
974055	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
974055	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
974055	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
974056	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
974056	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
974056	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
974056	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
974060	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
974060	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
974060	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
974060	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
974061	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
974061	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
974061	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
974061	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
974065	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
974065	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
974065	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
974065	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
974066	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
974066	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
974066	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
974066	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
974067	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
974067	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
974067	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
974067	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
975073	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
975073	'GENROU'	1	8.4	0.04	0.9	0.07	6.24	0	1.97	1.91	0.217	0.385	0.217	0.15	0.149	0.616	/	/
975073	'GAST'	1	0.05	0.4	0.1	3	1	2	1.1	0	0	/	/
975073	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
975075	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
975075	'GENROU'	1	8.4	0.04	0.9	0.07	6.24	0	1.97	1.91	0.217	0.385	0.217	0.15	0.149	0.616	/	/
975075	'GAST'	1	0.05	0.4	0.1	3	1	2	1.1	0	0	/	/
975075	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
975077	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
975077	'GENROU'	1	8.4	0.04	0.9	0.07	6.24	0	1.97	1.91	0.217	0.385	0.217	0.15	0.149	0.616	/	/
975077	'GAST'	1	0.05	0.4	0.1	3	1	2	1.1	0	0	/	/
975077	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
975093	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
975093	'GENROU'	1	8.4	0.04	0.9	0.07	6.24	0	1.97	1.91	0.217	0.385	0.217	0.15	0.149	0.616	/	/
975093	'GAST'	1	0.05	0.4	0.1	3	1	2	1.1	0	0	/	/
975093	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
975095	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
975095	'GENROU'	1	8.4	0.04	0.9	0.07	6.24	0	1.97	1.91	0.217	0.385	0.217	0.15	0.149	0.616	/	/
975095	'GAST'	1	0.05	0.4	0.1	3	1	2	1.1	0	0	/	/
975095	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
975097	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
975097	'GENROU'	1	8.4	0.04	0.9	0.07	6.24	0	1.97	1.91	0.217	0.385	0.217	0.15	0.149	0.616	/	/
975097	'GAST'	1	0.05	0.4	0.1	3	1	2	1.1	0	0	/	/
975097	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
975037	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/			
975037	'GENSAL'	1	7.2	0.123	0.075	4.677	0	0.87	0.58	0.27	0.2	0.116	0.178	0.592	/	/
975037	'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.499	0.06	/	/
975037	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
975038	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/			
975038	'GENSAL'	1	7.2	0.123	0.075	4.677	0	0.87	0.58	0.27	0.2	0.116	0.178	0.592	/	/
975038	'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.499	0.06	/	/
975038	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
975039	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
975039	'GENROU'	1	4	0.04	0.5	0.07	2.8	0	1.8	1.75	0.3	0.65	0.256	0.15	0.057	0.33	/	/
975039	'TGOV1'	1	0.05	0.05	0.9	0.3	3	9	0	/	/
975039	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
975081	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
975081	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
975081	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
975081	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
975091	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
975091	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
975091	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
975091	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
975101	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
975101	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
975101	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
975101	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
975102	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
975102	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
975102	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
975102	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
975121	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
975121	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
975121	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
975121	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
978351	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/			
978351	'GENSAL'	1	7.2	0.123	0.075	4.677	0	0.87	0.58	0.27	0.2	0.116	0.178	0.592	/	/
978351	'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.499	0.06	/	/
978351	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
978352	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/			
978352	'GENSAL'	1	7.2	0.123	0.075	4.677	0	0.87	0.58	0.27	0.2	0.116	0.178	0.592	/	/
978352	'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.499	0.06	/	/
978352	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
978355	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/			
978355	'GENSAL'	1	7.2	0.123	0.075	4.677	0	0.87	0.58	0.27	0.2	0.116	0.178	0.592	/	/
978355	'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.499	0.06	/	/
978355	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
978781	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
978781	'GENROU'	1	4	0.04	0.5	0.07	2.8	0	1.8	1.75	0.3	0.65	0.256	0.15	0.057	0.33	/	/
978781	'TGOV1'	1	0.05	0.05	0.9	0.3	3	9	0	/	/
978781	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
978782	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
978782	'GENROU'	1	4	0.04	0.5	0.07	2.8	0	1.8	1.75	0.3	0.65	0.256	0.15	0.057	0.33	/	/
978782	'TGOV1'	1	0.05	0.05	0.9	0.3	3	9	0	/	/
978782	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
979082	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
979082	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
979082	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
979082	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
979084	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
979084	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
979084	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
979084	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
979085	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
979085	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
979085	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
979085	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
979087	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
979087	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
979087	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
979087	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
979083	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/			
979083	'GENSAL'	1	7.2	0.123	0.075	4.677	0	0.87	0.58	0.27	0.2	0.116	0.178	0.592	/	/
979083	'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.499	0.06	/	/
979083	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
979086	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
979086	'GENSAL'	1	7.2	0.123	0.075	4.677	0	0.87	0.58	0.27	0.22	0.116	0.178	0.592	/	/						
979086	'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.499	0.06	/	/
979086	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
980021	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
980021	'GENSAL'	1	7.2	0.123	0.075	4.677	0	0.87	0.58	0.27	0.22	0.116	0.178	0.592	/	/						
980021	'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.499	0.06	/	/
980021	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
981008	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
981008	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
981008	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
981008	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
982031	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
982031	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
982031	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
982031	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
985053	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
985053	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
985053	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
985053	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
985054	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
985054	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
985054	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
985054	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
985055	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
985055	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
985055	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
985055	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
985058	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
985058	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
985058	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
985058	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
985059	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
985059	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
985059	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
985059	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
985079	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
985079	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
985079	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
985079	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
987011	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
987011	'GENROU'	1	4	0.04	0.5	0.07	2.8	0	1.8	1.75	0.3	0.65	0.256	0.15	0.057	0.33	/	/
987011	'TGOV1'	1	0.05	0.05	0.9	0.3	3	9	0	/	/
987011	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
987012	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
987012	'GENROU'	1	4	0.04	0.5	0.07	2.8	0	1.8	1.75	0.3	0.65	0.256	0.15	0.057	0.33	/	/
987012	'TGOV1'	1	0.05	0.05	0.9	0.3	3	9	0	/	/
987012	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
987013	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
987013	'GENROU'	1	4	0.04	0.5	0.07	2.8	0	1.8	1.75	0.3	0.65	0.256	0.15	0.057	0.33	/	/
987013	'TGOV1'	1	0.05	0.05	0.9	0.3	3	9	0	/	/
987013	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
987014	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/
987014	'GENROU'	1	4	0.04	0.5	0.07	2.8	0	1.8	1.75	0.3	0.65	0.256	0.15	0.057	0.33	/	/
987014	'TGOV1'	1	0.05	0.05	0.9	0.3	3	9	0	/	/
987014	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
987041	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
987042	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
987043	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
987073	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
987075	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
987076	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
987079	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
987081	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988001	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988011	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988015	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988021	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988031	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988032	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988041	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988042	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988051	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988082	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988083	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988084	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988085	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988086	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988087	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988088	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988094	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988095	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
988096	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
989056	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
989111	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
989112	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
989113	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
989114	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
989115	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
989116	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
989117	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
989118	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
989119	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
989121	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
990041	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
990042	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
990043	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
990044	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
990045	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
990046	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
990047	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
990051	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
990054	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
990055	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
990056	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
990061	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
990071	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
991043	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
991062	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
991063	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
991082	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
991105	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
991107	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
991109	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/
987041	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
987042	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
987043	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
987073	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
987075	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
987076	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
987079	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
987081	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988001	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988011	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988015	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988021	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988031	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988032	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988041	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988042	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988051	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988082	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988083	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988084	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988085	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988086	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988087	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988088	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988094	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988095	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
988096	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
989056	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
989111	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
989112	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
989113	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
989114	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
989115	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
989116	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
989117	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
989118	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
989119	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
989121	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
990041	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
990042	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
990043	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
990044	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
990045	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
990046	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
990047	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
990051	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
990054	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
990055	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
990056	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
990061	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
990071	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
991043	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
991062	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
991063	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
991082	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
991105	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
991107	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
991109	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
987041	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
987042	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
987043	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
987073	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
987075	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
987076	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
987079	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
987081	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988001	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988011	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988015	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988021	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988031	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988032	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988041	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988042	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988051	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988082	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988083	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988084	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988085	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988086	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988087	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988088	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988094	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988095	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
988096	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
989056	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
989111	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
989112	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
989113	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
989114	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
989115	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
989116	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
989117	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
989118	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
989119	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
989121	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
990041	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
990042	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
990043	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
990044	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
990045	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
990046	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
990047	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
990051	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
990054	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
990055	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
990056	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
990061	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
990071	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
991043	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
991062	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
991063	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
991082	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
991105	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
991107	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
991109	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/
987041	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
987042	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
987043	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
987073	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
987075	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
987076	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
987079	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
987081	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988001	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988011	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988015	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988021	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988031	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988032	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988041	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988042	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988051	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988082	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988083	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988084	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988085	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988086	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988087	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988088	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988094	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988095	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
988096	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
989056	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
989111	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
989112	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
989113	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
989114	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
989115	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
989116	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
989117	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
989118	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
989119	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
989121	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
990041	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
990042	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
990043	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
990044	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
990045	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
990046	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
990047	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
990051	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
990054	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
990055	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
990056	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
990061	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
990071	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
991043	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
991062	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
991063	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
991082	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
991105	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
991107	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
991109	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/
959399	'EXAC4'	1	0	0.2	-0.199	0	5	250	0.05	5.64	0	0	/	/
959399	'GENSAL'	1	7.83	0.057	0.07	4	0.5	1.083	0.83	0.375	0.262	0.107	0.13	0.436	/	/
959399	'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.499	0.06	/	/
959399	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/

928051	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
931022	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
931031	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
931032	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
914001	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
914009	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
914015	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
914017	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
914019	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
914021	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
914023	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
914025	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
914035	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
927023	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
927024	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
926075	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
926076	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
918010	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
957024	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
985057	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	FALSE
955022	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
954092	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
954201	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
954211	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
960195	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
960197	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
216099	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
916007	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
916083	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	0	0	0	0	0	0	0	TRUE
916083	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	0	0	0	0	0	0	0	TRUE
917032	'ESST4B'	1	0	15	15	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
924003	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
975135	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE
991007	'ESST4B'	1	0	10.75	10.75	5	-0.87	0	1	0	99	-99	0	9.3	0	11.63	0.113	0.124	0	/	/	0	0	0	0	0	0	TRUE

928051	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.256	0.104	0.194	0.685	/	/
931022	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.28	0.104	0.194	0.685	/	/
931031	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.256	0.104	0.194	0.685	/	/
931032	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.256	0.104	0.194	0.685	/	/
914001	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.28	0.104	0.194	0.685	/	/
914009	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.22	0.104	0.194	0.685	/	/
914015	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.16	0.104	0.194	0.685	/	/
914017	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.28	0.104	0.194	0.685	/	/
914019	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.28	0.104	0.194	0.685	/	/
914021	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.28	0.104	0.194	0.685	/	/
914023	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.33	0.104	0.194	0.685	/	/
914025	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.28	0.104	0.194	0.685	/	/
914035	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.28	0.104	0.194	0.685	/	/
927023	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.33	0.104	0.194	0.685	/	/
927024	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.33	0.104	0.194	0.685	/	/
926075	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.28	0.104	0.194	0.685	/	/
926076	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.28	0.104	0.194	0.685	/	/
918010	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.28	0.104	0.194	0.685	/	/
957024	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.16	0.104	0.194	0.685	/	/
985057	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.22	0.104	0.194	0.685	/	/
955022	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.22	0.104	0.194	0.685	/	/
954092	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.22	0.104	0.194	0.685	/	/
954201	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.22	0.104	0.194	0.685	/	/
954211	'GENSAL'	1	7.2	0.123	0.075	4.677	0	0.87	0.58	0.27	0.22	0.116	0.178	0.592	/	/
960195	'GENSAL'	1	7.2	0.123	0.075	4.677	0	0.87	0.58	0.27	0.2	0.116	0.178	0.592	/	/
960197	'GENSAL'	1	7.2	0.123	0.075	4.677	0	0.87	0.58	0.27	0.22	0.116	0.178	0.592	/	/
216099	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.256	0.104	0.194	0.685	/	/
916007	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.256	0.104	0.194	0.685	/	/
916083	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
916083	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.23	0.104	0.194	0.685	/	/
917032	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.33	0.104	0.194	0.685	/	/
924003	'GENSAL'	1	6.6	0.05	0.155	2	0	1.13	0.734	0.26	0.18	0.104	0.194	0.685	/	/
975135	'GENSAL'	1	7.83	0.057	0.07	4	0.5	1.083	0.83	0.375	0.22	0.107	0.13	0.436	/	/
991007	'GENSAL'	1	6.87	0.056	0.071	3.76	0.5	1.043	0.82	0.474	0.372	0.12	0.075	0.272	/	/

928051	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
931022	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
931031	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
931032	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
914001	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
914009	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
914015	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
914017	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
914019	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
914021	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
914023	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
914025	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
914035	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
927023	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
927024	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
926075	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
926076	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
918010	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
957024	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
985057	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
955022	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
954092	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
954201	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
954211	'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.499	0.06	/	/	0	0	0	0	0	0	0	0	0	0	0
960195	'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.499	0.06	/	/	0	0	0	0	0	0	0	0	0	0	0
960197	'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.499	0.06	/	/	0	0	0	0	0	0	0	0	0	0	0
216099	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
916007	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
916083	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
916083	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
917032	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
924003	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0
975135	'HYGOV'	1	0.03	0.18	6.64	0.05	0.5	0.15	1	0	1.66	1.41	0.499	0.06	/	/	0	0	0	0	0	0	0	0	0	0	0
991007	'HYGOV'	1	0.06	0.4	3	0.099	0.4	0.15	1	0.1	1.35	1.4	0.1	0.1	/	/	0	0	0	0	0	0	0	0	0	0	0

928051	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
931022	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
931031	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
931032	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
914001	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
914009	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
914015	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
914017	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
914019	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
914021	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
914023	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
914025	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
914035	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
927023	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
927024	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
926075	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
926076	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
918010	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
957024	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
985057	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
955022	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
954092	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
954201	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
954211	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
960195	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
960197	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
216099	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
916007	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
916083	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
916083	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
917032	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
924003	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
975135	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0
991007	'PSS2A'	1	1	0	3	0	5	1	2.5	2.5	0	2.5	0	2.5	0.39	1	0	0.1	6.5	0.44	0.08	0.2	0.98	0.1	-0.1	/	0

     916038 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971081 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971082 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971085 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971102 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971111 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971112 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971113 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971121 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971122 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971123 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971124 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971125 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971126 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971131 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971132 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971133 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971141 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971142 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971143 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971144 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971145 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971151 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971152 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971153 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971154 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971155 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971156 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971161 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971162 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971163 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971164 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971165 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971166 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971168 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971169 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971171 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971172 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971177 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     971183 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972111 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972112 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972113 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972121 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972221 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972223 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972224 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972231 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972232 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972233 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972251 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972252 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972271 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972272 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972291 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972292 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972293 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972321 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972322 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972331 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972351 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972352 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972353 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972361 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972362 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972511 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972651 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972831 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     972841 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     973099 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     973155 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     974051 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     974052 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     974053 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     974054 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     974055 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     974056 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     974060 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     974061 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     974065 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     974066 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     974067 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     985058 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     988011 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     988031 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     988051 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     990061 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     991087 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      1					
         0.20000E-01   10.000      0.90000      0.40000       1.2200    					
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01					
         0.70000       999.00      -999.00       1.0000      /					
     916038 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971081 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971082 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971085 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971102 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971111 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971112 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971113 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971121 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971122 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971123 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971124 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971125 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971126 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971131 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971132 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971133 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971141 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971142 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971143 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971144 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971145 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971151 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971152 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971153 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971154 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971155 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971156 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971161 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971162 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971163 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971164 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971165 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971166 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971168 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971169 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971171 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971172 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971177 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
971183 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
972111 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
972112 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
972113 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
972121 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
972221 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972223 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972224 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972231 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972232 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972233 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972251 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972252 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972271 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972272 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972291 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972292 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972293 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972321 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972322 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972331 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972351 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972352 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972353 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972361 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972362 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972511 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972651 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972831 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     972841 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     973099 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     973155 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     974051 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     974052 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     974053 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     974054 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     974055 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     974056 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     974060 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     974061 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     974065 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     974066 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     974067 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     985058 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     988011 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     988031 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     988051 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     990061 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     991087 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
             0           0           0    '0'        1       1       0
         0.20000E-01      18.000          5.0000          0.0000         0.15000    
         -1.0000          0.0000          0.0000          0.0000          999.00    
         -999.00          0.0000          0.0000         0.43600        -0.43600    
         0.10000         0.50000E-01     0.25000          0.0000          0.0000    
          999.00         -999.00          999.00         -999.00         0.10000    
          20.000          0.0000      /
     916038 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971081 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971082 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971085 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971102 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971111 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971112 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971113 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971121 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971122 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971123 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971124 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971125 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971126 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971131 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971132 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971133 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971141 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971142 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971143 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971144 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971145 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971151 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971152 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971153 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971154 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971155 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971156 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971161 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971162 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971163 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971164 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
971165 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     971166 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     971168 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     971169 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     971171 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     971172 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     971177 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     971183 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972111 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972112 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972113 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972121 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972221 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972223 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972224 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972231 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972232 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972233 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972251 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972252 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972271 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972272 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972291 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972292 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972293 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972321 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972322 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972331 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972351 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972352 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972353 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972361 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
972362 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972511 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972651 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972831 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     972841 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     973099 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     973155 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     974051 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     974052 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     974053 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     974054 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     974055 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     974056 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     974060 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     974061 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     974065 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     974066 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     974067 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     985058 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     988011 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     988031 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     988051 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     990061 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /
     991087 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
             0       1       1       1       0       0
         -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.15000    
          0.0000          0.0000         0.50000E-01     0.40000        -0.40000    
          1.1000         0.90000          0.0000         0.10000          0.0000    
          120.00          0.0000         0.20000E-01      99.000         -99.000    
          1.0000          0.0000          1.7000         0.40000E-01     0.29000    
          1.2500          1.3300          0.0000          0.0000          0.0000    
          0.0000          0.0000          0.0000          1.1500          1.1000    
          1.2400          2.0000          1.2400          0.0000          0.0000      /










