 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 213001 [HAGIANG2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  213001 [HAGIANG2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 213001 [HAGIANG2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 40.724/  171.89
                                                                                           V+: / 85.393/   -9.42    V-: / 44.689/  169.38

 THEV. R, X, X/R: POSITIVE  0.00761  0.04705    6.180         NEGATIVE  0.00761  0.04705    6.180         ZERO  0.00505  0.04314    8.541

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 213003 [BACME2      220.00]   12 1  AMP/OHM   1739.2  -101.50    18.22    77.96    4.688      1008.3   -79.18    58.69  -119.41    1.774
 213005 [THUANHOA2   220.00]   12 1  AMP/OHM   1002.2   -81.31     6.58    75.02    3.738      1979.4   -93.56    41.76   -90.98   58.659
 222035 [THAINGUYEN2 220.00]   12 1  AMP/OHM   1076.2  -103.57    94.59    79.28    5.282       314.6   -83.94    35.51   -85.95   14.116
 3WNDTR [HAGIANG2    ] WND 1      1  AMP/       967.7   -78.54                                 1271.3   -95.52
 3WNDTR [HAGIANG2    ] WND 1      2  AMP/       967.7   -78.54                                 1271.3   -95.52
               TOTAL  FAULT  CURRENT  (AMPS)   5638.4   -90.64                                 5811.4   -91.43
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 214003 [YENBAI2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  214003 [YENBAI2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 214003 [YENBAI2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 54.658/  174.14
                                                                                           V+: / 88.357/   -9.17    V-: / 33.936/  165.50

 THEV. R, X, X/R: POSITIVE  0.00490  0.01727    3.525         NEGATIVE  0.00490  0.01727    3.525         ZERO  0.00362  0.02869    7.918

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 215001 [TUYENQUANG2 220.00]   12 1  AMP/OHM   1825.1   -88.60    14.50    81.59    6.766      1347.5   -87.69    70.39   -98.00    7.120
 215001 [TUYENQUANG2 220.00]   12 2  AMP/OHM   1825.1   -88.60    14.50    81.59    6.766      1347.5   -87.69    70.39   -98.00    7.120
 216005 [LAOCAI220   220.00]   12 1  AMP/OHM   1191.3   -64.96    58.28    79.37    5.326       674.5   -87.57    35.41   -93.74   15.287
 216019 [BAOTHANG220 220.00]   12 1  AMP/OHM   1196.0   -67.60    49.85    79.40    5.342       715.7   -88.12    51.53   -93.36   17.027
 216019 [BAOTHANG220 220.00]   12 2  AMP/OHM   1196.0   -67.60    49.85    79.40    5.342       715.7   -88.12    51.53   -93.36   17.027
 216021 [TD_BACHA    220.00]   12 1  AMP/OHM    900.8   -70.17    61.26    81.50    6.688       509.8   -87.61    95.96   -96.99    8.158
 221011 [VIETTRI2_C2 220.00]   12 1  AMP/OHM   2466.0   -97.05    28.88    79.42    5.352      1501.6   -86.91    13.81   -95.55   10.287
 221013 [PHUTHO2     220.00]   12 1  AMP/OHM   1930.4   -97.86    24.37    79.42    5.353      1547.8   -84.36    24.42   -94.10   13.946
 3WNDTR [YENBAI2_C1  ] WND 1      2  AMP/       928.2   -89.12                                 1685.1   -92.80
 3WNDTR [YEN_BAI     ] WND 1      1  AMP/       928.2   -89.12                                 1685.1   -92.80
               TOTAL  FAULT  CURRENT  (AMPS)  14060.8   -84.81                                11715.8   -88.66
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 215001 [TUYENQUANG2 220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  215001 [TUYENQUANG2 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 215001 [TUYENQUANG2 220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 57.768/  172.21
                                                                                           V+: / 89.578/  -10.59    V-: / 32.004/  164.35

 THEV. R, X, X/R: POSITIVE  0.00598  0.02101    3.510         NEGATIVE  0.00598  0.02101    3.510         ZERO  0.00551  0.03904    7.083

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 214003 [YENBAI2     220.00]   12 1  AMP/OHM   3097.7   -85.56    14.50    81.59    6.766      1954.7   -90.18    37.70   -96.62    8.615
 214003 [YENBAI2     220.00]   12 2  AMP/OHM   3097.7   -85.56    14.50    81.59    6.766      1954.7   -90.18    37.70   -96.62    8.615
 215023 [TDTUYENQUANG220.00]   12 1  AMP/OHM   1787.2   -55.52    53.09    40.67    0.859      1169.8   -76.46    13.84   -92.72   21.028
 222001 [PHUBINH2    220.00]   12 1  AMP/OHM   2038.4  -105.49    54.27    82.22    7.324       909.4   -87.21     6.35   -96.52    8.745
 3WNDTR [TUYENQUANG2 ] WND 1      2  AMP/       928.3   -94.62                                 1569.5   -94.87
 3WNDTR [TUYENQUANG2 ] WND 1      1  AMP/       928.3   -94.62                                 1569.5   -94.87
               TOTAL  FAULT  CURRENT  (AMPS)  11492.7   -86.02                                 9082.6   -89.75
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 216005 [LAOCAI220   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  216005 [LAOCAI220   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 216005 [LAOCAI220   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 46.502/ -172.70
                                                                                           V+: / 85.072/    2.81    V-: / 38.884/  177.43

 THEV. R, X, X/R: POSITIVE  0.00621  0.02161    3.480         NEGATIVE  0.00621  0.02161    3.480         ZERO  0.00289  0.02674    9.256

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 214003 [YENBAI2     220.00]   12 1  AMP/OHM   1301.8   -95.30    58.28    79.37    5.326       565.9   -74.27    38.59   -94.90   11.670
 216019 [BAOTHANG220 220.00]   12 1  AMP/OHM   4337.8   -86.24     7.69    79.48    5.383      2873.6   -76.40    21.78   -93.20   17.914
 216099 [GUMAN-TQ    220.00]   12 1  AMP/OHM   1570.1   -39.97    53.73    40.66    0.859       825.3   -64.05    33.88   -90.00 9999.999
 216099 [GUMAN-TQ    220.00]   12 2  AMP/OHM   1570.1   -39.97    53.73    40.66    0.859       825.3   -64.05    33.88   -90.00 9999.999
 3WNDTR [LAOCAI2     ] WND 1      2  AMP/      1662.5   -76.33                                 2840.4   -80.43
 3WNDTR [LAOCAI2     ] WND 1      1  AMP/      1662.5   -76.33                                 2840.4   -80.43
               TOTAL  FAULT  CURRENT  (AMPS)  11378.8   -72.84                                10718.5   -76.53
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 217023 [THANUYEN2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  217023 [THANUYEN2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 217023 [THANUYEN2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 49.550/ -172.90
                                                                                           V+: / 91.272/    6.46    V-: / 41.728/ -174.29

 THEV. R, X, X/R: POSITIVE  0.00190  0.01987   10.467         NEGATIVE  0.00190  0.01987   10.467         ZERO  0.00168  0.02364   14.060

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 217001 [BANCHAT2    220.00]   12 1  AMP/OHM   5271.6   -79.68     6.60    84.08    9.645      3646.1   -76.37    17.53   -93.09   18.498
 217003 [HUOIQUANG2  220.00]   12 1  AMP/OHM   5598.4   -82.34    12.44    84.08    9.641      2558.1   -75.19    14.18   -93.33   17.204
 3WNDTR [THANUYEN2_1 ] WND 1      1  AMP/      1479.8   -68.23                                 3385.8   -81.53
 3WNDTR [THANUYEN2_2 ] WND 1      2  AMP/      1479.8   -68.23                                 3385.8   -81.53
               TOTAL  FAULT  CURRENT  (AMPS)  13768.6   -78.32                                12959.8   -78.83
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 219010 [PITOONG52   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  219010 [PITOONG52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 219010 [PITOONG52   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 37.956/ -176.38
                                                                                           V+: / 84.808/    3.02    V-: / 46.856/ -177.47

 THEV. R, X, X/R: POSITIVE  0.00059  0.00858   14.657         NEGATIVE  0.00059  0.00858   14.657         ZERO  0.00034  0.00696   20.319

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 217003 [HUOIQUANG2  220.00]   12 1  AMP/OHM   2695.9   -63.33     4.11    85.40   12.432      2082.5   -81.27    30.78   -93.69   15.509
 217003 [HUOIQUANG2  220.00]   12 2  AMP/OHM   2695.9   -63.33     4.11    85.40   12.432      2082.5   -81.27    30.78   -93.69   15.509
 219021 [TXSONLA2    220.00]   12 1  AMP/OHM   2131.4   -78.83    17.10    79.47    5.380      1233.6   -80.32    32.66   -90.99   57.642
 219023 [NAMCHIEN12  220.00]   12 1  AMP/OHM    904.8   -73.51     6.84    79.48    5.383      1629.9   -82.34    46.09   -91.58   36.214
 219023 [NAMCHIEN12  220.00]   12 2  AMP/OHM    904.8   -73.51     6.84    79.48    5.383      1629.9   -82.34    46.09   -91.58   36.214
 219025 [MUONGLA2    220.00]   12 1  AMP/OHM   1995.3   -76.40     9.40    79.48    5.384      1473.3   -81.31    44.53   -92.31   24.749
 3WNDTR [PITOONG5    ] WND 2      1  AMP/     10410.3   -90.28                                11820.3   -84.45
 3WNDTR [PITOONG5    ] WND 2      2  AMP/     10410.3   -90.28                                11820.3   -84.45
               TOTAL  FAULT  CURRENT  (AMPS)  31623.3   -83.25                                33762.2   -83.57
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 219021 [TXSONLA2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  219021 [TXSONLA2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 219021 [TXSONLA2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 56.102/ -175.13
                                                                                           V+: / 93.068/    3.28    V-: / 37.021/ -179.13

 THEV. R, X, X/R: POSITIVE  0.00260  0.01818    7.000         NEGATIVE  0.00260  0.01818    7.000         ZERO  0.00200  0.02776   13.843

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 219010 [PITOONG52   220.00]   12 1  AMP/OHM   5179.9   -78.83    17.10    79.47    5.380      2572.5   -76.92     5.81   -91.83   31.250
 219025 [MUONGLA2    220.00]   12 1  AMP/OHM   4008.3   -78.20    13.34    79.47    5.382      2250.1   -77.85    28.26   -94.72   12.123
 221011 [VIETTRI2_C2 220.00]   12 1  AMP/OHM   1455.4  -100.02    71.86    80.24    5.814       632.6   -76.21     9.18   -97.51    7.581
 3WNDTR [TXSONLA2    ] WND 1      2  AMP/      2052.8   -73.70                                 3531.2   -83.92
 3WNDTR [TXSONLA2    ] WND 1      1  AMP/      2052.8   -73.70                                 3531.2   -83.92
               TOTAL  FAULT  CURRENT  (AMPS)  14634.5   -79.28                                12496.3   -81.00
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 220009 [VINHYEN2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  220009 [VINHYEN2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 220009 [VINHYEN2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 48.501/  170.15
                                                                                           V+: / 80.079/  -19.82    V-: / 33.384/  145.61

 THEV. R, X, X/R: POSITIVE  0.01202  0.01642    1.365         NEGATIVE  0.01202  0.01642    1.365         ZERO  0.00599  0.02895    4.836

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 221012 [VIETTRI2_C1 220.00]   12 1  AMP/OHM   3383.5   -63.20    25.95    40.87    0.865      2026.3   -78.12     6.37   -98.29    6.867
 234051 [SOCSON2     220.00]   12 1  AMP/OHM   5803.7   -67.65    17.34    40.90    0.866      3019.7   -77.89     4.47  -101.86    4.763
 3WNDTR [VINHYEN2    ] WND 1      2  AMP/      1549.2  -115.39                                 2638.9   -97.91
 3WNDTR [VINHYEN2    ] WND 1      1  AMP/      1549.2  -115.39                                 2638.9   -97.91
               TOTAL  FAULT  CURRENT  (AMPS)  11442.4   -77.87                                10168.1   -88.17
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 221011 [VIETTRI2_C2 220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  221011 [VIETTRI2_C2 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 221011 [VIETTRI2_C2 220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 42.289/  169.72
                                                                                           V+: / 81.907/  -15.98    V-: / 40.047/  158.00

 THEV. R, X, X/R: POSITIVE  0.00558  0.01552    2.781         NEGATIVE  0.00558  0.01552    2.781         ZERO  0.00244  0.01725    7.059

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 214003 [YENBAI2     220.00]   12 1  AMP/OHM   2394.3   -81.20    28.88    79.42    5.352      1049.8   -91.96    25.33   -94.05   14.132
 219021 [TXSONLA2    220.00]   12 1  AMP/OHM   1577.7   -74.22    71.86    80.24    5.814       465.9   -91.62    14.99   -93.32   17.223
 221012 [VIETTRI2_C1 220.00]   12 1  AMP/OHM   4005.6   -90.99     7.89    81.46    6.658      3305.0   -86.22    12.83   -97.80    7.303
 221012 [VIETTRI2_C1 220.00]   12 2  AMP/OHM   4005.6   -90.99     7.89    81.46    6.658      3305.0   -86.22    12.83   -97.80    7.303
 221013 [PHUTHO2     220.00]   12 1  AMP/OHM   1979.4   -84.35    16.79    79.33    5.307      1816.2   -94.39    29.04   -92.54   22.535
 3WNDTR [VIETTRI2_C2_] WND 1      2  AMP/       715.9  -104.81                                 2590.9   -99.21
 3WNDTR [VIETTRI2_C2_] WND 1      1  AMP/       715.9  -104.81                                 2590.9   -99.21
               TOTAL  FAULT  CURRENT  (AMPS)  15256.0   -88.17                                15047.6   -92.22
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 222035 [THAINGUYEN2 220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  222035 [THAINGUYEN2 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 222035 [THAINGUYEN2 220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 48.777/  161.68
                                                                                           V+: / 84.531/  -20.85    V-: / 35.866/  155.70

 THEV. R, X, X/R: POSITIVE  0.00342  0.01415    4.141         NEGATIVE  0.00342  0.01415    4.141         ZERO  0.00262  0.01963    7.495

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 211001 [BACKAN2     220.00]   12 1  AMP/OHM   1745.6   -76.97    26.64    79.34    5.315      1066.8   -97.02    48.29   -96.81    8.371
 213001 [HAGIANG2    220.00]   12 1  AMP/OHM    716.8   -79.09    94.59    79.28    5.282       330.0   -97.19    87.64   -82.14    7.240
 213003 [BACME2      220.00]   12 1  AMP/OHM   1089.7   -79.81    46.24    79.52    5.406      1151.1   -83.54    70.19   -96.40    8.916
 222063 [LUUXA2      220.00]   12 1  AMP/OHM   7449.4  -101.89     6.16    80.69    6.101      3484.6   -94.39    17.37   -97.98    7.135
 224001 [BACGIANG2   220.00]   12 1  AMP/OHM   3234.6  -101.19    26.54    79.46    5.373      1398.4   -96.02    15.80   -94.53   12.617
 3WNDTR [AT1         ] WND 1      1  AMP/      1566.9  -109.11                                 3677.5  -107.33
 3WNDTR [THAINGUYEN2_] WND 1      2  AMP/      1566.7  -109.11                                 4295.7  -107.47
               TOTAL  FAULT  CURRENT  (AMPS)  17079.7   -98.30                                15269.9  -100.72
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 224001 [BACGIANG2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  224001 [BACGIANG2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 224001 [BACGIANG2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 58.031/  160.39
                                                                                           V+: / 90.740/  -21.80    V-: / 32.825/  154.34

 THEV. R, X, X/R: POSITIVE  0.00324  0.01539    4.749         NEGATIVE  0.00324  0.01539    4.749         ZERO  0.00283  0.02766    9.774

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 212015 [LANGSON2    220.00]   12 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000       567.6  -104.94   146.20   -90.18  311.412
 222035 [THAINGUYEN2 220.00]   12 1  AMP/OHM   3195.9   -98.77    26.54    79.46    5.373      1748.0   -96.66    10.71   -96.94    8.212
 228003 [PHALAI22    220.00]   12 1  AMP/OHM   9124.5   -98.53    11.20    81.01    6.318      4000.1  -101.64     2.92   -95.47   10.436
 3WNDTR [BACGIANG2   ] WND 1      1  AMP/      1973.5  -108.26                                 3323.1  -106.82
 3WNDTR [BACGIANG2   ] WND 1      2  AMP/      1973.5  -108.26                                 3323.1  -106.82
               TOTAL  FAULT  CURRENT  (AMPS)  16224.8  -100.93                                12936.2  -103.77
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 225005 [BACNINH     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  225005 [BACNINH     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 225005 [BACNINH     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 59.329/  158.45
                                                                                           V+: / 92.274/  -21.84    V-: / 32.947/  157.64

 THEV. R, X, X/R: POSITIVE  0.00240  0.01276    5.328         NEGATIVE  0.00240  0.01276    5.328         ZERO  0.00399  0.02304    5.781

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 228003 [PHALAI22    220.00]   12 1  AMP/OHM   9669.4   -98.58    10.02    81.46    6.657      5012.8   -95.31     2.97   -95.75    9.939
 234011 [HIEPHOA_C2  220.00]   12 1  AMP/OHM   5238.2  -100.62    18.18    81.45    6.652      2862.8   -94.84     3.07   -97.21    7.909
 3WNDTR [AT1         ] WND 1      1  AMP/      2527.2  -107.39                                 3976.8  -108.26
 3WNDTR [AT2         ] WND 1      2  AMP/      2527.2  -107.39                                 3976.8  -108.26
               TOTAL  FAULT  CURRENT  (AMPS)  19922.3  -101.35                                15725.6  -101.73
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 225055 [BACNINH21   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  225055 [BACNINH21   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 225055 [BACNINH21   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 59.101/  159.47
                                                                                           V+: / 91.454/  -22.11    V-: / 32.416/  155.00

 THEV. R, X, X/R: POSITIVE  0.00182  0.00819    4.497         NEGATIVE  0.00182  0.00819    4.497         ZERO  0.00215  0.01515    7.055

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 229010 [PHONOI2     220.00]   12 1  AMP/OHM   6950.1   -99.81     9.24    84.08    9.642      4611.7  -102.12     5.86   -94.50   12.698
 229010 [PHONOI2     220.00]   12 2  AMP/OHM   6950.1   -99.81     9.24    84.08    9.642      4611.7  -102.12     5.86   -94.50   12.698
 234127 [LONGBIEN2   220.00]   12 1  AMP/OHM   6650.0   -99.76     6.21    81.09    6.378      4021.5   -98.04    19.29   -95.31   10.765
 234127 [LONGBIEN2   220.00]   12 2  AMP/OHM   6650.0   -99.76     6.21    81.09    6.378      4021.5   -98.04    19.29   -95.31   10.765
 3WNDTR [TIENSON2    ] WND 1      2  AMP/      1646.7  -104.86                                 3364.4  -108.23
 3WNDTR [TIENSON2    ] WND 1      1  AMP/      1646.7  -104.86                                 3364.4  -108.23
               TOTAL  FAULT  CURRENT  (AMPS)  30482.1  -100.33                                23936.9  -102.46
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 226003 [TRANGBACH2  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  226003 [TRANGBACH2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 226003 [TRANGBACH2  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.540/  161.92
                                                                                           V+: / 93.136/  -17.91    V-: / 37.597/  162.35

 THEV. R, X, X/R: POSITIVE  0.00111  0.00656    5.938         NEGATIVE  0.00111  0.00656    5.938         ZERO  0.00171  0.00968    5.677

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 224061 [SONDONG2    220.00]   12 1  AMP/OHM   3767.3   -92.86    13.98    80.68    6.096      2228.2   -93.23    18.82   -95.01   11.411
 226004 [TRAGBAH_C2  220.00]   12 1  AMP/OHM   5291.7  -104.74     7.54    90.00 9999.999     10407.1  -104.09    10.00   -96.40    8.918
 226005 [UONGBI2     220.00]   12 1  AMP/OHM   6518.5   -94.96     5.30    80.69    6.102      5018.9   -94.97    12.10   -94.30   13.285
 226053 [MAOKHE2     220.00]   12 1  AMP/OHM  16478.8   -97.50     2.65    80.69    6.103      9020.9   -92.84     7.84  -101.37    4.972
 227001 [VATCACH2    220.00]   12 1  AMP/OHM   6559.5   -98.98     8.46    80.81    6.182      4328.6   -93.48    11.22   -97.86    7.241
 3WNDTR [TRANGBACH2  ] WND 1      1  AMP/      2056.9  -106.02                                 4176.8  -105.63
               TOTAL  FAULT  CURRENT  (AMPS)  40590.6   -98.27                                35020.0   -98.09
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 226004 [TRAGBAH_C2  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  226004 [TRAGBAH_C2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 226004 [TRAGBAH_C2  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.911/  161.93
                                                                                           V+: / 93.286/  -17.90    V-: / 37.376/  162.35

 THEV. R, X, X/R: POSITIVE  0.00110  0.00645    5.873         NEGATIVE  0.00110  0.00645    5.873         ZERO  0.00171  0.00964    5.624

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 226001 [HOANHBO2    220.00]   12 1  AMP/OHM   5096.1   -93.18    13.98    80.68    6.096      2505.9   -91.87    10.85   -96.17    9.254
 226003 [TRANGBACH2  220.00]   12 1  AMP/OHM   5101.5  -104.86     7.54    90.00 9999.999     10399.4  -104.18    10.12   -96.20    9.208
 226005 [UONGBI2     220.00]   12 2  AMP/OHM   6374.5   -94.99     5.30    80.69    6.102      5045.1   -95.00    12.15   -94.23   13.525
 226053 [MAOKHE2     220.00]   12 2  AMP/OHM  16248.4   -97.55     2.65    80.69    6.103      9070.5   -92.86     7.87  -101.31    5.002
 227001 [VATCACH2    220.00]   12 2  AMP/OHM   6494.8   -99.02     8.46    80.81    6.182      4354.7   -93.48    11.25   -97.81    7.293
 3WNDTR [AT1         ] WND 1      2  AMP/      2027.2  -106.03                                 4199.2  -105.64
               TOTAL  FAULT  CURRENT  (AMPS)  41257.9   -98.16                                35405.7   -97.98
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 226050 [QUANGNINH52 220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  226050 [QUANGNINH52 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 226050 [QUANGNINH52 220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 34.286/  168.72
                                                                                           V+: / 83.095/  -13.25    V-: / 48.844/  165.36

 THEV. R, X, X/R: POSITIVE  0.00099  0.00808    8.180         NEGATIVE  0.00099  0.00808    8.180         ZERO  0.00036  0.00570   15.848

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 226001 [HOANHBO2    220.00]   12 1  AMP/OHM   4503.4   -98.77     6.69    82.34    7.438      1777.4   -91.86    35.56   -99.08    6.259
 226001 [HOANHBO2    220.00]   12 2  AMP/OHM   4503.4   -98.77     6.69    82.34    7.438      1777.4   -91.86    35.56   -99.08    6.259
 226051 [CAMPHA2     220.00]   12 1  AMP/OHM   1936.5   -88.96    12.68    79.39    5.337      1930.2   -90.11    11.00   -91.29   44.264
 226051 [CAMPHA2     220.00]   12 2  AMP/OHM   1936.5   -88.96    12.68    79.39    5.337      1930.2   -90.11    11.00   -91.29   44.264
 926041 [QUANGNINI_S119.000]   17 1  AMP/OHM   2345.8   -88.72     0.22    89.02   58.587      3224.2  -100.30     0.00     0.00    0.000
 3WNDTR [AT1         ] WND 1      1  AMP/       563.0  -101.05                                 1790.8   -99.48
 3WNDTR [AT1_QN      ] WND 2      1  AMP/      8608.3   -98.34                                11522.6   -99.18
 3WNDTR [AT2         ] WND 1      2  AMP/       563.0  -101.05                                 1790.8   -99.48
 3WNDTR [AT2_QN      ] WND 2      2  AMP/      8608.3   -98.34                                11522.6   -99.18
               TOTAL  FAULT  CURRENT  (AMPS)  33494.1   -96.80                                37201.2   -97.67
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 227001 [VATCACH2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  227001 [VATCACH2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 227001 [VATCACH2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.910/  162.46
                                                                                           V+: / 92.939/  -18.53    V-: / 37.050/  159.98

 THEV. R, X, X/R: POSITIVE  0.00130  0.00669    5.130         NEGATIVE  0.00130  0.00669    5.130         ZERO  0.00153  0.01017    6.653

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 226003 [TRANGBACH2  220.00]   12 1  AMP/OHM   6907.5   -96.96     8.46    80.81    6.182      4428.7   -92.22    10.56  -100.02    5.658
 226004 [TRAGBAH_C2  220.00]   12 2  AMP/OHM   6976.2   -96.89     8.46    80.81    6.182      4432.8   -92.19    10.52  -100.11    5.609
 227051 [DONGHOA2    220.00]   12 1  AMP/OHM   6487.1   -97.69     5.76    79.35    5.318      4586.6  -101.72    17.71   -93.65   15.675
 227051 [DONGHOA2    220.00]   12 2  AMP/OHM   6392.2   -98.95     5.85    80.61    6.050      4586.6  -101.72    17.71   -93.65   15.675
 227053 [THUYNGUYEN2 220.00]   12 1  AMP/OHM   5526.0   -97.95     3.07    82.48    7.578      4796.4   -98.26    26.82   -97.68    7.417
 227053 [THUYNGUYEN2 220.00]   12 2  AMP/OHM   5526.0   -97.95     3.07    82.48    7.578      4796.4   -98.26    26.82   -97.68    7.417
 3WNDTR [VATCACH2    ] WND 1      2  AMP/       551.7  -102.90                                 3097.8  -105.78
 3WNDTR [VATCACH2    ] WND 1      1  AMP/      1060.4  -103.44                                 3097.8  -105.78
               TOTAL  FAULT  CURRENT  (AMPS)  39416.9   -97.92                                33706.5   -98.99
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 227051 [DONGHOA2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  227051 [DONGHOA2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 227051 [DONGHOA2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 58.191/  163.48
                                                                                           V+: / 93.571/  -18.70    V-: / 35.491/  157.73

 THEV. R, X, X/R: POSITIVE  0.00132  0.00601    4.564         NEGATIVE  0.00132  0.00601    4.564         ZERO  0.00116  0.01002    8.632

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 227001 [VATCACH2    220.00]   12 1  AMP/OHM   5086.1   -96.00     5.76    79.35    5.318      4682.8   -98.89    18.40   -97.40    7.697
 227001 [VATCACH2    220.00]   12 2  AMP/OHM   5011.8   -97.26     5.85    80.61    6.050      4682.8   -98.89    18.40   -97.40    7.697
 227081 [DINHVU2     220.00]   12 1  AMP/OHM   3926.0   -94.96     3.55    80.04    5.695      3353.8  -101.26    28.93   -93.03   18.919
 227081 [DINHVU2     220.00]   12 2  AMP/OHM   3926.0   -94.96     3.55    80.04    5.695      3353.8  -101.26    28.93   -93.03   18.919
 228037 [HAIDUONG22  220.00]   12 1  AMP/OHM   8430.4   -94.88     6.13    76.70    4.232      3433.4   -98.49    11.95   -96.14    9.289
 228037 [HAIDUONG22  220.00]   12 2  AMP/OHM   8430.4   -94.88     6.13    76.70    4.232      3433.4   -98.49    11.95   -96.14    9.289
 231001 [THAIBINH2   220.00]   12 1  AMP/OHM   3369.6  -104.95    22.34    81.63    6.795      2539.9   -94.95    16.36   -95.19   11.018
 231001 [THAIBINH2   220.00]   12 2  AMP/OHM   3369.6  -104.95    22.34    81.63    6.795      2539.9   -94.95    16.36   -95.19   11.018
 3WNDTR [AT1         ] WND 1      1  AMP/       932.3  -105.64                                 3540.4  -104.33
 3WNDTR [DONGHOA2_2  ] WND 1      2  AMP/       932.2  -105.64                                 4233.8  -104.61
               TOTAL  FAULT  CURRENT  (AMPS)  43311.9   -97.32                                35744.9   -99.91
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 227081 [DINHVU2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  227081 [DINHVU2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 227081 [DINHVU2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 61.604/  163.75
                                                                                           V+: / 95.546/  -18.38    V-: / 34.062/  157.76

 THEV. R, X, X/R: POSITIVE  0.00158  0.00753    4.772         NEGATIVE  0.00158  0.00753    4.772         ZERO  0.00142  0.01384    9.773

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 227027 [NDHAIPHONG1 220.00]   12 1  AMP/OHM   6497.7   -95.77     5.93    77.95    4.683      5794.1   -99.17    12.52   -93.01   19.032
 227027 [NDHAIPHONG1 220.00]   12 2  AMP/OHM   6497.7   -95.77     5.93    77.95    4.683      5794.1   -99.17    12.52   -93.01   19.032
 227051 [DONGHOA2    220.00]   12 1  AMP/OHM  10160.9   -98.45     3.55    80.04    5.695      4769.0   -99.18    15.64   -95.60   10.206
 227051 [DONGHOA2    220.00]   12 2  AMP/OHM  10160.9   -98.45     3.55    80.04    5.695      4769.0   -99.18    15.64   -95.60   10.206
 3WNDTR [AT1         ] WND 1      1  AMP/       748.8  -101.00                                 3173.4  -104.50
 3WNDTR [DINHVU2     ] WND 1      2  AMP/       748.8  -101.00                                 3173.4  -104.50
               TOTAL  FAULT  CURRENT  (AMPS)  34803.5   -97.56                                27451.9  -100.41
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 228021 [HAIDUONG12  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  228021 [HAIDUONG12  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 228021 [HAIDUONG12  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 59.645/  158.48
                                                                                           V+: / 92.198/  -22.35    V-: / 32.571/  156.14

 THEV. R, X, X/R: POSITIVE  0.00308  0.01356    4.398         NEGATIVE  0.00308  0.01356    4.398         ZERO  0.00463  0.02505    5.414

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 228001 [PHALAI12    220.00]   12 1  AMP/OHM   7654.1   -96.88    13.30    79.16    5.224      3944.0   -94.49     2.90   -95.18   11.036
 229010 [PHONOI2     220.00]   12 1  AMP/OHM   7034.8   -98.72    13.30    79.16    5.224      3953.8   -94.50     2.79   -94.65   12.293
 3WNDTR [HAIDUONG12  ] WND 1      2  AMP/      1948.4  -108.14                                 3365.0  -108.76
 3WNDTR [HAIDUONG12  ] WND 1      1  AMP/      1948.4  -108.14                                 3365.0  -108.76
               TOTAL  FAULT  CURRENT  (AMPS)  18533.2   -99.93                                14515.2  -101.05
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 229010 [PHONOI2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  229010 [PHONOI2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 229010 [PHONOI2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 37.693/  163.99
                                                                                           V+: / 81.511/  -20.16    V-: / 44.001/  156.30

 THEV. R, X, X/R: POSITIVE  0.00129  0.00573    4.429         NEGATIVE  0.00129  0.00573    4.429         ZERO  0.00044  0.00501   11.353

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 225055 [BACNINH21   220.00]   12 1  AMP/OHM   3736.4   -99.79     9.24    84.08    9.642      1856.3   -97.64    28.23   -97.48    7.615
 225055 [BACNINH21   220.00]   12 2  AMP/OHM   3736.4   -99.79     9.24    84.08    9.642      1856.3   -97.64    28.23   -97.48    7.615
 228001 [PHALAI12    220.00]   12 1  AMP/OHM   5338.2   -99.36    16.66    84.00    9.518      1240.6   -99.33     5.16   -88.15   31.013
 228021 [HAIDUONG12  220.00]   12 1  AMP/OHM   3647.1   -97.49    13.30    79.16    5.224      1835.5   -91.31    19.24   -97.75    7.345
 229003 [PHONOI22    220.00]   12 1  AMP/OHM   5881.1  -102.40     4.03    84.01    9.537      2851.7  -100.18    18.89   -94.38   13.067
 234060 [THUONGTIN52 220.00]   12 1  AMP/OHM   5596.2   -96.74    10.77    79.48    5.383      2284.3   -97.01    11.96   -99.53    5.959
 3WNDTR [PHONOI5     ] WND 2      2  AMP/      5830.7   -97.81                                17293.2  -102.23
 3WNDTR [PHONOI5     ] WND 2      1  AMP/     10415.9   -97.36                                17293.2  -102.23
               TOTAL  FAULT  CURRENT  (AMPS)  44160.4   -98.67                                46464.2  -100.98
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 230009 [PHULY2      220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  230009 [PHULY2      220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 230009 [PHULY2      220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.744/  158.56
                                                                                           V+: / 88.854/  -23.29    V-: / 33.187/  153.62

 THEV. R, X, X/R: POSITIVE  0.00317  0.01538    4.848         NEGATIVE  0.00317  0.01538    4.848         ZERO  0.00309  0.02620    8.490

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 233030 [NHOQUAN2    220.00]   12 1  AMP/OHM   6845.4   -97.76    14.35    82.34    7.434      3596.2  -100.79     2.98   -94.07   14.060
 234029 [HADONG2     220.00]   12 1  AMP/OHM   6165.2  -103.59    15.19    82.34    7.433      3273.8  -100.87     4.99   -95.59   10.209
 3WNDTR [PHULY2      ] WND 1      2  AMP/      1059.2  -110.32                                 3130.2  -109.00
 3WNDTR [PHULY2      ] WND 1      1  AMP/      2035.7  -110.86                                 3130.2  -109.00
               TOTAL  FAULT  CURRENT  (AMPS)  16049.5  -102.47                                13097.0  -104.73
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 231001 [THAIBINH2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  231001 [THAIBINH2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 231001 [THAIBINH2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 56.763/  159.30
                                                                                           V+: / 90.328/  -23.22    V-: / 33.712/  152.54

 THEV. R, X, X/R: POSITIVE  0.00180  0.00759    4.220         NEGATIVE  0.00180  0.00759    4.220         ZERO  0.00150  0.01305    8.694

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 227051 [DONGHOA2    220.00]   12 1  AMP/OHM   4159.5   -97.33    22.34    81.63    6.795      2656.1   -98.56    11.73   -95.81    9.835
 227051 [DONGHOA2    220.00]   12 2  AMP/OHM   4159.5   -97.33    22.34    81.63    6.795      2656.1   -98.56    11.73   -95.81    9.835
 229021 [KIMDONG2    220.00]   12 1  AMP/OHM   3986.1  -104.38    15.25    84.08    9.637      2256.9  -102.49    21.45   -95.86    9.752
 229021 [KIMDONG2    220.00]   12 2  AMP/OHM   3986.1  -104.38    15.25    84.08    9.637      2256.9  -102.49    21.45   -95.86    9.752
 231003 [NDTHAIBINH  220.00]   12 1  AMP/OHM   3402.0  -101.46     8.07    83.74    9.120      2513.2  -105.47    26.38   -91.67   34.279
 231003 [NDTHAIBINH  220.00]   12 2  AMP/OHM   3402.0  -101.46     8.07    83.74    9.120      2513.2  -105.47    26.38   -91.67   34.279
 232013 [NAMDINH2    220.00]   12 1  AMP/OHM   2321.5  -102.04    10.65    81.60    6.768      2789.9  -104.73    23.77   -92.28   25.108
 233001 [NINHBINH2   220.00]   12 1  AMP/OHM   5835.7   -99.24     9.65    81.66    6.818      3003.5  -103.38    12.70   -95.13   11.147
 3WNDTR [THAIBINH2   ] WND 1      2  AMP/       810.2  -106.96                                 3094.5  -109.14
 3WNDTR [THAIBINH2   ] WND 1      1  AMP/       810.2  -106.96                                 3094.5  -109.14
               TOTAL  FAULT  CURRENT  (AMPS)  32829.8  -101.04                                26782.5  -104.13
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 231013 [THAITHUY2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  231013 [THAITHUY2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 231013 [THAITHUY2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 57.316/  159.86
                                                                                           V+: / 91.282/  -22.66    V-: / 34.115/  153.11

 THEV. R, X, X/R: POSITIVE  0.00195  0.01019    5.234         NEGATIVE  0.00195  0.01019    5.234         ZERO  0.00124  0.01739   14.040

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 231003 [NDTHAIBINH  220.00]   12 1  AMP/OHM  20365.3  -102.68     0.25    80.71    6.110     16497.2  -106.23     9.33   -93.42   16.737
 232043 [TRUCNINH    220.00]   12 1  AMP/OHM   3392.6  -102.88    11.34    84.01    9.530      2028.9  -103.96    26.13   -93.93   14.544
 3WNDTR [T1          ] WND 1      1  AMP/      1203.1  -108.64                                 1853.7  -106.98
               TOTAL  FAULT  CURRENT  (AMPS)  24954.8  -102.99                                20378.1  -106.07
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 232013 [NAMDINH2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  232013 [NAMDINH2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 232013 [NAMDINH2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 56.565/  158.16
                                                                                           V+: / 88.995/  -24.96    V-: / 32.659/  149.64

 THEV. R, X, X/R: POSITIVE  0.00349  0.01471    4.213         NEGATIVE  0.00349  0.01471    4.213         ZERO  0.00221  0.02609   11.823

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 231001 [THAIBINH2   220.00]   12 1  AMP/OHM   7070.2  -102.34    10.65    81.60    6.768      3660.4  -104.00     9.07   -95.88    9.710
 232043 [TRUCNINH    220.00]   12 1  AMP/OHM   6408.3  -101.75     9.27    81.66    6.818      3000.1  -104.88    14.31   -94.05   14.129
 3WNDTR [T1          ] WND 1      1  AMP/      1573.0  -107.33                                 3372.6  -109.58
 3WNDTR [T2          ] WND 1      2  AMP/      1573.0  -107.33                                 3372.6  -109.58
               TOTAL  FAULT  CURRENT  (AMPS)  16613.6  -103.06                                13391.8  -107.01
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 232043 [TRUCNINH    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  232043 [TRUCNINH    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 232043 [TRUCNINH    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 56.863/  159.50
                                                                                           V+: / 89.879/  -23.49    V-: / 33.227/  151.38

 THEV. R, X, X/R: POSITIVE  0.00254  0.01085    4.280         NEGATIVE  0.00254  0.01085    4.280         ZERO  0.00167  0.01900   11.372

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 231003 [NDTHAIBINH  220.00]   12 1  AMP/OHM   4317.8  -103.75    11.34    84.01    9.530      2122.8  -104.59    21.81   -92.51   22.840
 231013 [THAITHUY2   220.00]   12 1  AMP/OHM   4232.7  -103.75    11.34    84.01    9.530      2091.5  -104.57    22.99   -92.73   20.988
 232013 [NAMDINH2    220.00]   12 1  AMP/OHM   3644.0  -103.98     9.27    81.66    6.818      2634.8  -104.20    22.47   -93.19   17.922
 233001 [NINHBINH2   220.00]   12 1  AMP/OHM   9706.1   -98.93     6.13    79.35    5.320      6265.6  -103.03    10.05   -97.13    7.997
 3WNDTR [AT1         ] WND 1      2  AMP/       462.4  -103.40                                 2693.2  -109.64
 3WNDTR [AT1         ] WND 1      1  AMP/       462.4  -103.40                                 2693.2  -109.64
               TOTAL  FAULT  CURRENT  (AMPS)  22805.1  -101.73                                18480.1  -105.47
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 233001 [NINHBINH2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  233001 [NINHBINH2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 233001 [NINHBINH2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 59.352/  159.82
                                                                                           V+: / 91.318/  -22.31    V-: / 32.084/  153.75

 THEV. R, X, X/R: POSITIVE  0.00183  0.00783    4.278         NEGATIVE  0.00183  0.00783    4.278         ZERO  0.00184  0.01477    8.047

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 231001 [THAIBINH2   220.00]   12 1  AMP/OHM   6111.4  -102.83     9.65    81.66    6.818      3247.7  -102.90    10.84   -94.57   12.517
 232043 [TRUCNINH    220.00]   12 1  AMP/OHM   5546.9  -103.16     6.13    79.35    5.320      5469.9  -104.66    15.39   -93.12   18.350
 233030 [NHOQUAN2    220.00]   12 1  AMP/OHM   7417.8   -95.88     9.40    84.08    9.643      4553.7  -101.81     5.93   -94.23   13.533
 233030 [NHOQUAN2    220.00]   12 2  AMP/OHM   7417.8   -95.88     9.40    84.08    9.643      4553.7  -101.81     5.93   -94.23   13.533
 236049 [BIMSON2     220.00]   12 1  AMP/OHM   2129.6  -100.85    14.18    76.50    4.166      2475.8   -97.29    24.54   -94.16   13.753
 3WNDTR [AT1         ] WND 1      1  AMP/      1575.3  -109.63                                 2222.4  -107.20
 3WNDTR [AT1         ] WND 1      2  AMP/      1575.3  -109.63                                 2222.4  -107.20
               TOTAL  FAULT  CURRENT  (AMPS)  31675.3  -100.18                                24717.3  -103.10
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 233030 [NHOQUAN2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  233030 [NHOQUAN2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 233030 [NHOQUAN2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 40.303/  166.35
                                                                                           V+: / 83.125/  -17.58    V-: / 43.006/  158.73

 THEV. R, X, X/R: POSITIVE  0.00116  0.00533    4.579         NEGATIVE  0.00116  0.00533    4.579         ZERO  0.00042  0.00510   12.155

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 223230 [HOABINH52   220.00]   12 1  AMP/OHM  13907.4   -90.10     4.72    79.18    5.235         0.0     0.00     0.00     0.00    0.000
 230009 [PHULY2      220.00]   12 1  AMP/OHM   2555.5  -105.21    14.35    82.34    7.434      1860.3   -94.79    21.42   -94.29   13.343
 230011 [THANHNGHI21 220.00]   12 1  AMP/OHM   3564.6  -101.76     8.73    81.66    6.819      1719.5   -97.73    30.48   -93.27   17.499
 233001 [NINHBINH2   220.00]   12 1  AMP/OHM   3903.8  -106.51     9.40    84.08    9.643      2032.9   -95.92    26.23   -95.95    9.594
 233001 [NINHBINH2   220.00]   12 2  AMP/OHM   3903.8  -106.51     9.40    84.08    9.643      2032.9   -95.92    26.23   -95.95    9.594
 236079 [TDTHANHSON  220.00]   12 1  AMP/OHM   1449.8   -85.30    28.70    80.66    6.081       736.6   -96.47    34.11   -93.00   19.055
 3WNDTR [AT1_NQ      ] WND 2      2  AMP/      4908.6   -95.52                                14399.4  -100.15
 3WNDTR [AT1_NQ      ] WND 2      1  AMP/      4139.8   -94.88                                 8932.6   -99.33
 3WNDTR [NHOQUAN2    ] WND 1      2  AMP/       470.6  -108.68                                 1068.0  -101.56
 3WNDTR [NHOQUAN2    ] WND 1      1  AMP/       470.6  -108.68                                 1068.0  -101.56
 3WNDTR [NHOQUAN5_3  ] WND 2      3  AMP/      8750.7   -95.06                                15003.1   -98.78
               TOTAL  FAULT  CURRENT  (AMPS)  47721.0   -96.52                                48835.9   -98.95
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 234010 [HIEPHOA52   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234010 [HIEPHOA52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234010 [HIEPHOA52   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 35.959/  163.92
                                                                                           V+: / 79.591/  -20.79    V-: / 43.853/  155.35

 THEV. R, X, X/R: POSITIVE  0.00166  0.00583    3.509         NEGATIVE  0.00166  0.00583    3.509         ZERO  0.00063  0.00493    7.760

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 222001 [PHUBINH2    220.00]   12 1  AMP/OHM   6342.2   -97.68     4.55    80.40    5.913      3298.9   -97.92    16.82   -97.73    7.370
 224003 [QUANGCHAU2  220.00]   12 1  AMP/OHM   4873.7   -98.89     9.18    81.72    6.874      3188.1   -94.83    21.42   -95.31   10.755
 225131 [BACNINH32   220.00]   12 1  AMP/OHM   3597.7   -99.05     9.18    81.72    6.874      2768.5   -95.51    19.44   -97.46    7.634
 234011 [HIEPHOA_C2  220.00]   12 1  AMP/OHM   4825.2  -107.37     7.54    90.00 9999.999      8250.4  -102.94     7.06   -95.83    9.797
 234051 [SOCSON2     220.00]   12 1  AMP/OHM   7205.5  -102.80     3.66    80.40    5.911      3340.4   -98.32    19.51   -97.20    7.916
 234051 [SOCSON2     220.00]   12 3  AMP/OHM   4484.0   -62.04     5.88    39.63    0.828      2956.2   -83.12    22.04  -112.39    2.427
 3WNDTR [HIEPHOA5_AT1] WND 2      1  AMP/     10458.9   -96.08                                18827.1   -99.95
 3WNDTR [HIEPHOA_AT1 ] WND 1      1  AMP/      1245.4  -107.55                                 2403.1  -104.49
               TOTAL  FAULT  CURRENT  (AMPS)  42083.4   -96.25                                44872.9   -98.74
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 234011 [HIEPHOA_C2  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234011 [HIEPHOA_C2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234011 [HIEPHOA_C2  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 37.831/  164.00
                                                                                           V+: / 80.622/  -20.63    V-: / 43.022/  155.30

 THEV. R, X, X/R: POSITIVE  0.00159  0.00563    3.532         NEGATIVE  0.00159  0.00563    3.532         ZERO  0.00064  0.00510    8.015

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 222001 [PHUBINH2    220.00]   12 2  AMP/OHM   5983.7   -97.37     4.55    80.40    5.913      3519.9   -97.75    16.37   -97.89    7.217
 225005 [BACNINH     220.00]   12 1  AMP/OHM   3421.7   -98.86    18.18    81.45    6.652      1490.2   -90.76    17.12   -98.44    6.743
 234010 [HIEPHOA52   220.00]   12 1  AMP/OHM   4362.0  -107.15     7.54    90.00 9999.999      9026.1  -102.83     6.56   -96.09    9.375
 234020 [DONGANH2    220.00]   12 1  AMP/OHM   8371.7   -98.43     5.92    83.74    9.122      2857.8   -98.81     9.40   -96.27    9.102
 234051 [SOCSON2     220.00]   12 2  AMP/OHM   7059.0  -102.54     3.36    80.71    6.110      3159.0   -98.55    20.94   -96.95    8.207
 234051 [SOCSON2     220.00]   12 4  AMP/OHM   4029.6   -61.46     5.88    39.63    0.828      3274.6   -82.88    20.21  -112.61    2.401
 3WNDTR [HIEPHOA5_AT2] WND 2      2  AMP/     10058.2   -95.44                                19857.8   -99.91
 3WNDTR [HIEPHOA_AT1 ] WND 1      2  AMP/      1262.4  -107.45                                 2605.0  -104.07
               TOTAL  FAULT  CURRENT  (AMPS)  43671.1   -96.24                                45612.5   -98.89
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 234029 [HADONG2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234029 [HADONG2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234029 [HADONG2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 50.794/  162.05
                                                                                           V+: / 87.025/  -22.42    V-: / 36.599/  151.38

 THEV. R, X, X/R: POSITIVE  0.00190  0.00624    3.291         NEGATIVE  0.00190  0.00624    3.291         ZERO  0.00098  0.00900    9.164

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 223230 [HOABINH52   220.00]   12 1  AMP/OHM   3204.5   -89.58    24.68    81.58    6.757      1652.8  -100.24     5.65   -88.04   29.190
 223230 [HOABINH52   220.00]   12 2  AMP/OHM   3204.5   -89.58    24.68    81.58    6.757      1652.8  -100.24     5.65   -88.04   29.190
 230009 [PHULY2      220.00]   12 1  AMP/OHM   3183.0   -99.91    15.19    82.34    7.433      2363.5   -98.62    18.34   -94.84   11.808
 234060 [THUONGTIN52 220.00]   12 1  AMP/OHM   8485.3   -96.90     5.93    79.48    5.384      5856.1  -100.02     5.39   -94.50   12.706
 234060 [THUONGTIN52 220.00]   12 2  AMP/OHM   8485.3   -96.90     5.93    79.48    5.384      5856.1  -100.02     5.39   -94.50   12.706
 234111 [THANHCONG2  220.00]   12 1  AMP/OHM   5193.4   -99.07     3.08    80.71    6.110      4372.1  -102.06    21.14   -94.42   12.951
 234389 [XUANMAI2    220.00]   12 1  AMP/OHM   3356.4   -92.93    10.52    81.53    6.716      2877.9   -98.56    17.94   -96.26    9.113
 3WNDTR [HADONG2 _AT1] WND 1      1  AMP/      1395.7  -110.61                                 3395.7  -105.62
 3WNDTR [HADONG2 _AT2] WND 1      2  AMP/      1395.7  -110.61                                 3395.7  -105.62
 3WNDTR [HADONG2 _AT3] WND 1      3  AMP/      1395.7  -110.61                                 3395.7  -105.62
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  39112.9   -97.35                                34780.8  -101.72
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 234049 [CHEM2       220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234049 [CHEM2       220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234049 [CHEM2       220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 51.195/  158.55
                                                                                           V+: / 86.314/  -25.15    V-: / 35.380/  149.50

 THEV. R, X, X/R: POSITIVE  0.00259  0.00896    3.464         NEGATIVE  0.00259  0.00896    3.464         ZERO  0.00166  0.01339    8.087

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 234040 [TAYHANOI    220.00]   12 1  AMP/OHM   4641.4   -94.50    11.19    81.59    6.768      2393.4  -102.96    24.91   -98.74    6.506
 234040 [TAYHANOI    220.00]   12 2  AMP/OHM   4641.4   -94.50    11.19    81.59    6.768      2393.4  -102.96    24.91   -98.74    6.506
 234121 [VANTRI2     220.00]   12 1  AMP/OHM   6367.3   -99.34     7.14    81.46    6.659      3910.5   -97.89    16.16   -98.34    6.819
 234123 [TAYHO2      220.00]   12 1  AMP/OHM   6098.5  -102.86     2.96    81.46    6.659      5317.1  -101.19    19.35   -96.81    8.368
 3WNDTR [CHEM2_AT1   ] WND 1      1  AMP/      1772.5  -110.19                                 3190.5  -109.56
 3WNDTR [CHEM2_AT2   ] WND 1      2  AMP/      1772.5  -110.19                                 3190.5  -109.56
 3WNDTR [CHEM2_AT3   ] WND 1      3  AMP/      1772.5  -110.19                                 3190.5  -109.56
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  26933.1  -100.60                                23511.9  -104.40
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 234051 [SOCSON2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234051 [SOCSON2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234051 [SOCSON2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 46.775/  161.73
                                                                                           V+: / 84.352/  -21.92    V-: / 37.790/  153.56

 THEV. R, X, X/R: POSITIVE  0.00215  0.00596    2.775         NEGATIVE  0.00215  0.00596    2.775         ZERO  0.00158  0.00768    4.856

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 220009 [VINHYEN2    220.00]   12 1  AMP/OHM   1991.4   -66.20    17.34    40.90    0.866      2107.7   -90.59    23.26   -97.60    7.492
 234010 [HIEPHOA52   220.00]   12 1  AMP/OHM   8995.1  -106.25     3.66    80.40    5.911      6798.9  -102.64     7.90   -90.77   74.887
 234010 [HIEPHOA52   220.00]   12 3  AMP/OHM   5597.7   -65.48     5.88    39.63    0.828      6017.0   -87.45     8.93  -105.96    3.497
 234011 [HIEPHOA_C2  220.00]   12 2  AMP/OHM  10106.6  -105.67     3.36    80.71    6.110      5809.7  -103.21     9.24   -90.03 2287.552
 234011 [HIEPHOA_C2  220.00]   12 4  AMP/OHM   5769.3   -64.60     5.88    39.63    0.828      6021.9   -87.55     8.91  -105.69    3.560
 234121 [VANTRI2     220.00]   12 1  AMP/OHM   3682.9  -105.12     8.59    80.69    6.100      2435.9   -94.43    23.23   -97.47    7.627
 234121 [VANTRI2     220.00]   12 2  AMP/OHM   3682.9  -105.12     8.59    80.69    6.100      2435.9   -94.43    23.23   -97.47    7.627
 3WNDTR [SOCSON2_AT1 ] WND 1      1  AMP/      1155.4  -112.05                                 2840.1  -106.16
 3WNDTR [SOCSON2_AT2 ] WND 1      2  AMP/      1155.4  -112.05                                 2840.1  -106.16
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  39820.2   -93.50                                36985.2   -96.63
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 234053 [SONTAY2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234053 [SONTAY2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234053 [SONTAY2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 50.228/  162.97
                                                                                           V+: / 85.801/  -21.84    V-: / 35.996/  151.44

 THEV. R, X, X/R: POSITIVE  0.00740  0.02101    2.838         NEGATIVE  0.00740  0.02101    2.838         ZERO  0.00426  0.03079    7.220

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 220001 [VINHTUONG2  220.00]   12 1  AMP/OHM   3008.9   -70.49    16.76    40.91    0.866      2182.8   -88.61    26.96  -101.19    5.053
 223001 [HOABINH2_VT1220.00]   12 1  AMP/OHM   4512.2   -93.32    24.80    79.32    5.300      1771.3   -93.47     2.08   -91.81   31.642
 3WNDTR [SONTAY2_AT1 ] WND 1      1  AMP/      2112.5  -112.41                                 3067.0  -104.51
 3WNDTR [SONTAY2_AT2 ] WND 1      2  AMP/      2112.5  -112.41                                 3067.0  -104.51
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  11280.1   -94.41                                10015.7   -99.14
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 234060 [THUONGTIN52 220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234060 [THUONGTIN52 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234060 [THUONGTIN52 220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 36.014/  164.44
                                                                                           V+: / 80.112/  -21.69    V-: / 44.471/  153.35

 THEV. R, X, X/R: POSITIVE  0.00148  0.00508    3.429         NEGATIVE  0.00148  0.00508    3.429         ZERO  0.00039  0.00427   11.075

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 229003 [PHONOI22    220.00]   12 1  AMP/OHM   4325.3   -95.54     9.10    79.48    5.382      2008.7   -98.36    22.07   -94.85   11.787
 229010 [PHONOI2     220.00]   12 1  AMP/OHM   5117.1   -92.64    10.77    79.48    5.383      2062.4   -96.57    14.84   -99.39    6.046
 229021 [KIMDONG2    220.00]   12 1  AMP/OHM   3310.0  -103.93     8.83    84.08    9.642      1689.9   -98.82    32.72   -94.45   12.842
 229021 [KIMDONG2    220.00]   12 2  AMP/OHM   3310.0  -103.93     8.83    84.08    9.642      1689.9   -98.82    32.72   -94.45   12.842
 234029 [HADONG2     220.00]   12 1  AMP/OHM   5286.6   -94.44     5.93    79.48    5.384      2947.7   -98.57    16.03   -94.63   12.340
 234029 [HADONG2     220.00]   12 2  AMP/OHM   5286.6   -94.44     5.93    79.48    5.384      2947.7   -98.57    16.03   -94.63   12.340
 234045 [MAIDONG2    220.00]   12 1  AMP/OHM   1507.6  -107.84     6.88    79.48    5.384      2411.3   -99.33    20.87   -93.25   17.609
 234045 [MAIDONG2    220.00]   12 2  AMP/OHM   1507.6  -107.84     6.88    79.48    5.384      2411.3   -99.33    20.87   -93.25   17.609
 3WNDTR [THUONGTIN5_1] WND 2      2  AMP/      8639.3   -95.49                                15036.2  -101.08
 3WNDTR [THUONGTIN5_2] WND 2      1  AMP/      8639.3   -95.49                                15036.2  -101.08
 3WNDTR [THUONGTINAT1] WND 1      1  AMP/       890.0  -104.60                                 1911.7  -103.70
 3WNDTR [THUONGTINAT2] WND 1      2  AMP/       890.0  -104.60                                 1911.7  -103.70
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  48558.8   -97.21                                52045.1  -100.40
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 234121 [VANTRI2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234121 [VANTRI2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234121 [VANTRI2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.273/  157.29
                                                                                           V+: / 88.201/  -24.88    V-: / 33.034/  151.50

 THEV. R, X, X/R: POSITIVE  0.00247  0.00849    3.433         NEGATIVE  0.00247  0.00849    3.433         ZERO  0.00268  0.01454    5.423

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 234049 [CHEM2       220.00]   12 1  AMP/OHM   5813.7  -102.49     7.14    81.46    6.659      4506.7  -100.64    13.81   -93.46   16.552
 234051 [SOCSON2     220.00]   12 1  AMP/OHM   6988.0   -94.27     8.59    80.69    6.100      3775.0   -96.01     9.39  -101.53    4.904
 234051 [SOCSON2     220.00]   12 2  AMP/OHM   6988.0   -94.27     8.59    80.69    6.100      3775.0   -96.01     9.39  -101.53    4.904
 234123 [TAYHO2      220.00]   12 1  AMP/OHM   4659.9  -104.22     7.35    81.46    6.658      3950.9  -101.15    18.32   -94.22   13.563
 3WNDTR [VANTRI2_AT1 ] WND 1      1  AMP/      2005.9  -108.81                                 3638.6  -110.37
 3WNDTR [VANTRI2_AT2 ] WND 1      2  AMP/      2005.9  -108.81                                 3638.6  -110.37
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  28326.7   -99.62                                23164.5  -102.26
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 234389 [XUANMAI2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234389 [XUANMAI2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234389 [XUANMAI2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.082/  159.59
                                                                                           V+: / 89.210/  -22.07    V-: / 34.188/  155.27

 THEV. R, X, X/R: POSITIVE  0.00324  0.01473    4.541         NEGATIVE  0.00324  0.01473    4.541         ZERO  0.00343  0.02407    7.025

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 223230 [HOABINH52   220.00]   12 1  AMP/OHM   6264.8   -94.07    16.21    81.57    6.749      4104.2   -95.58     1.93   -92.47   23.212
 234029 [HADONG2     220.00]   12 1  AMP/OHM   8110.8  -103.05    10.52    81.53    6.716      4126.0  -100.15     5.06   -95.27   10.846
 3WNDTR [XUANMAI2_AT1] WND 1      1  AMP/      1702.7  -107.52                                 2940.4  -108.53
 3WNDTR [XUANMAI2_AT2] WND 1      2  AMP/       881.9  -107.02                                 2940.4  -108.53
               TOTAL  FAULT  CURRENT  (AMPS)  16894.4  -100.39                                14045.1  -102.31
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 236001 [BACHE2      220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  236001 [BACHE2      220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 236001 [BACHE2      220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 58.709/  161.84
                                                                                           V+: / 91.045/  -20.89    V-: / 32.523/  154.18

 THEV. R, X, X/R: POSITIVE  0.00303  0.01415    4.675         NEGATIVE  0.00303  0.01415    4.675         ZERO  0.00201  0.02604   12.938

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 230011 [THANHNGHI21 220.00]   12 1  AMP/OHM   6782.6  -101.59     7.66    84.01    9.535      2844.5  -101.63    22.42   -95.40   10.575
 236059 [NONGCONG2   220.00]   12 1  AMP/OHM   3325.9   -97.06     6.72    84.01    9.536      1645.6  -102.27    72.07   -95.27   10.851
 236059 [NONGCONG2   220.00]   12 2  AMP/OHM   3325.9   -97.06     6.72    84.01    9.536      1645.6  -102.27    72.07   -95.27   10.851
 236063 [DONGVAN2    220.00]   12 1  AMP/OHM   1722.9   -97.81    32.23    79.44    5.366      1263.0   -99.85    26.29   -95.77    9.898
 3WNDTR [THANHHOA2   ] WND 1      2  AMP/      1251.9  -105.83                                 3274.0  -106.16
 3WNDTR [THANHHOA2   ] WND 1      1  AMP/      1251.9  -105.83                                 3274.0  -106.16
               TOTAL  FAULT  CURRENT  (AMPS)  17635.6  -100.11                                13935.0  -103.74
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 236031 [NGHISON2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  236031 [NGHISON2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 236031 [NGHISON2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 46.994/  166.09
                                                                                           V+: / 86.167/  -16.89    V-: / 39.312/  159.55

 THEV. R, X, X/R: POSITIVE  0.00212  0.01060    4.993         NEGATIVE  0.00212  0.01060    4.993         ZERO  0.00108  0.01288   11.950

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 236010 [NDNGHISON2  220.00]   12 1  AMP/OHM   6671.5   -96.04     2.58    85.57   12.921      6136.7   -98.54     9.59   -93.29   17.416
 236010 [NDNGHISON2  220.00]   12 2  AMP/OHM   6671.5   -96.04     2.58    85.57   12.921      6136.7   -98.54     9.59   -93.29   17.416
 236059 [NONGCONG2   220.00]   12 1  AMP/OHM   2126.1  -105.11    18.04    84.00    9.515       879.3   -98.01    65.72   -93.97   14.407
 236059 [NONGCONG2   220.00]   12 2  AMP/OHM   2191.5  -105.11    17.50    84.00    9.516       907.0   -98.01    63.78   -93.97   14.403
 237021 [HUNGDONG2   220.00]   12 1  AMP/OHM   1494.0   -83.36    36.10    74.96    3.721       905.5   -93.44    43.80   -96.26    9.120
 237035 [QUYNHLUU2   220.00]   12 1  AMP/OHM   3376.0   -90.35     3.14    80.71    6.110      2784.5   -98.67    36.62   -94.12   13.891
 3WNDTR [NGHISON2    ] WND 1      2  AMP/       777.8  -105.33                                 2396.5  -102.37
 3WNDTR [NGHISON2    ] WND 1      1  AMP/       777.8  -105.33                                 2396.5  -102.37
               TOTAL  FAULT  CURRENT  (AMPS)  23960.4   -96.68                                22529.4   -99.13
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 236049 [BIMSON2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  236049 [BIMSON2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 236049 [BIMSON2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 50.512/  158.95
                                                                                           V+: / 86.039/  -24.04    V-: / 35.693/  151.72

 THEV. R, X, X/R: POSITIVE  0.00568  0.02229    3.922         NEGATIVE  0.00568  0.02229    3.922         ZERO  0.00401  0.03231    8.058

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 233001 [NINHBINH2   220.00]   12 1  AMP/OHM   6481.7   -98.79    14.18    76.50    4.166      2685.8   -95.28     8.81   -97.04    8.094
 236041 [HUANA2      220.00]   12 1  AMP/OHM   1612.6   -94.51    46.93    76.68    4.224       900.7   -94.12    20.48   -94.04   14.168
 3WNDTR [BIMSON2     ] WND 1      2  AMP/       985.2  -109.20                                 2756.9  -109.10
 3WNDTR [BIMSON2     ] WND 1      1  AMP/      1893.3  -109.74                                 3342.4  -109.37
               TOTAL  FAULT  CURRENT  (AMPS)  10925.6  -100.98                                 9615.9  -103.98
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 237021 [HUNGDONG2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  237021 [HUNGDONG2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 237021 [HUNGDONG2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.168/  168.60
                                                                                           V+: / 89.943/  -14.63    V-: / 35.002/  160.28

 THEV. R, X, X/R: POSITIVE  0.00420  0.01558    3.706         NEGATIVE  0.00420  0.01558    3.706         ZERO  0.00300  0.02526    8.420

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 236031 [NGHISON2    220.00]   12 1  AMP/OHM   2154.5   -94.22    36.10    74.96    3.721      1274.2   -90.34    18.65   -94.88   11.715
 237031 [DOLUONG2    220.00]   12 1  AMP/OHM   1307.8   -82.99    16.41    80.69    6.101      1105.1   -95.39    75.20   -93.81   15.014
 237031 [DOLUONG2    220.00]   12 2  AMP/OHM   1307.8   -82.99    16.41    80.69    6.101      1105.1   -95.39    75.20   -93.81   15.014
 237035 [QUYNHLUU2   220.00]   12 1  AMP/OHM   2087.0   -99.26    30.95    79.34    5.315      1163.2   -93.14    40.47   -94.46   12.825
 237035 [QUYNHLUU2   220.00]   12 2  AMP/OHM   2087.0   -99.26    30.95    79.34    5.315      1163.2   -93.14    40.47   -94.46   12.825
 238050 [HATINH52    220.00]   12 1  AMP/OHM   2950.5   -85.97    29.17    74.98    3.727      1645.9   -90.09    10.92   -95.22   10.940
 238050 [HATINH52    220.00]   12 2  AMP/OHM   2950.5   -85.97    29.17    74.98    3.727      1645.9   -90.09    10.92   -95.22   10.940
 3WNDTR [AT1_VINH2   ] WND 1      1  AMP/       816.6   -98.06                                 2724.0   -99.69
 3WNDTR [AT2_VINH2   ] WND 1      2  AMP/       424.8   -97.52                                 1648.1   -99.67
               TOTAL  FAULT  CURRENT  (AMPS)  15982.8   -90.95                                13442.8   -94.62
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 237031 [DOLUONG2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  237031 [DOLUONG2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 237031 [DOLUONG2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 58.631/  169.56
                                                                                           V+: / 92.188/  -12.92    V-: / 33.708/  162.76

 THEV. R, X, X/R: POSITIVE  0.00539  0.02441    4.526         NEGATIVE  0.00539  0.02441    4.526         ZERO  0.00428  0.04326   10.098

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 237021 [HUNGDONG2   220.00]   12 1  AMP/OHM   3452.7   -95.45    16.41    80.69    6.101      1681.5   -92.67    30.90   -96.70    8.508
 237021 [HUNGDONG2   220.00]   12 2  AMP/OHM   3452.7   -95.45    16.41    80.69    6.101      1681.5   -92.67    30.90   -96.70    8.508
 237033 [BANVE2      220.00]   12 1  AMP/OHM   1152.6   -81.29    40.37    80.62    6.052       829.9   -93.20    27.61   -89.74  221.067
 237037 [KHEBO2      220.00]   12 1  AMP/OHM   1474.0   -81.82    26.16    80.67    6.086      1164.8   -93.16    32.77   -93.71   15.435
 3WNDTR [AT1_DOLUOG  ] WND 1      1  AMP/       462.6   -91.36                                 1505.2   -98.21
 3WNDTR [AT2_DOLUOG  ] WND 1      2  AMP/       462.6   -91.36                                 1505.2   -98.21
               TOTAL  FAULT  CURRENT  (AMPS)  10401.5   -91.62                                 8359.6   -94.78
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 238050 [HATINH52    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  238050 [HATINH52    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 238050 [HATINH52    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 40.222/  170.69
                                                                                           V+: / 84.313/  -10.98    V-: / 44.124/  167.49

 THEV. R, X, X/R: POSITIVE  0.00163  0.01021    6.263         NEGATIVE  0.00163  0.01021    6.263         ZERO  0.00096  0.00938    9.729

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 237021 [HUNGDONG2   220.00]   12 1  AMP/OHM   1943.0   -93.42    29.17    74.98    3.727       949.5   -89.39    37.14   -94.73   12.098
 237021 [HUNGDONG2   220.00]   12 2  AMP/OHM   1943.0   -93.42    29.17    74.98    3.727       949.5   -89.39    37.14   -94.73   12.098
 238017 [FORMOSAHT2  220.00]   12 1  AMP/OHM   3532.5   -86.17    20.81    81.64    6.804      1134.5   -92.23    11.14   -89.30   82.255
 238060 [VUNGANG152  220.00]   12 1  AMP/OHM   3456.2   -86.24    21.88    80.67    6.086      1183.7   -82.15    13.84  -100.67    5.309
 238060 [VUNGANG152  220.00]   12 2  AMP/OHM   3456.2   -86.24    21.88    80.67    6.086      1183.7   -82.15    13.84  -100.67    5.309
 3WNDTR [AT2_HT      ] WND 2      1  AMP/      5471.8   -98.21                                 9144.3   -94.67
 3WNDTR [AT4         ] WND 1      1  AMP/       174.4   -87.97                                  945.4   -97.84
 3WNDTR [HATINH5     ] WND 2      2  AMP/      5471.8   -98.21                                 9144.3   -94.67
 3WNDTR [HATINH52    ] WND 1      2  AMP/       335.1   -88.52                                 1883.1   -98.23
               TOTAL  FAULT  CURRENT  (AMPS)  25665.2   -92.44                                26453.5   -93.44
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 238060 [VUNGANG152  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  238060 [VUNGANG152  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 238060 [VUNGANG152  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 37.424/  173.61
                                                                                           V+: / 84.184/   -7.07    V-: / 46.765/  172.38

 THEV. R, X, X/R: POSITIVE  0.00072  0.00796   11.003         NEGATIVE  0.00072  0.00796   11.004         ZERO  0.00044  0.00638   14.434

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 238017 [FORMOSAHT2  220.00]   12 1  AMP/OHM   5673.7   -88.72     6.35    82.45    7.547      3178.9   -83.13     9.77   -91.44   39.863
 238050 [HATINH52    220.00]   12 1  AMP/OHM   2529.2   -95.21    21.88    80.67    6.086      1018.3   -79.35    22.05  -102.45    4.531
 238050 [HATINH52    220.00]   12 2  AMP/OHM   2529.2   -95.21    21.88    80.67    6.086      1018.3   -79.35    22.05  -102.45    4.531
 250005 [DONGHOI2    220.00]   22 1  AMP/OHM   2123.4   -84.13    27.74    82.42    7.513       855.4   -80.38    18.44   -94.86   11.755
 938011 [VUNGANG1_S1 26.000]   17 1  AMP/OHM   5445.6   -89.26     0.14    89.59  138.667     10614.7   -95.98     0.00     0.00    0.000
 938012 [VUNGANG1_S2 26.000]   17 1  AMP/OHM   5445.6   -89.26     0.14    89.59  138.667     10614.7   -95.98     0.00     0.00    0.000
 3WNDTR [VUNGANG15   ] WND 2      1  AMP/     10201.7   -97.05                                 9130.8   -91.41
               TOTAL  FAULT  CURRENT  (AMPS)  33859.1   -92.08                                36275.7   -92.43
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 250005 [DONGHOI2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  250005 [DONGHOI2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 250005 [DONGHOI2    220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 52.402/  175.23
                                                                                           V+: / 90.849/   -5.55    V-: / 38.458/  173.39

 THEV. R, X, X/R: POSITIVE  0.00329  0.02107    6.401         NEGATIVE  0.00329  0.02107    6.401         ZERO  0.00356  0.02884    8.097

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 238060 [VUNGANG152  220.00]   12 1  AMP/OHM   3792.8   -90.48    27.74    82.42    7.513      1349.7   -77.40     3.61   -93.14   18.208
 250019 [BADON2      220.00]   22 1  AMP/OHM   2912.3   -91.26    11.58    84.01    9.528      1399.9   -89.97    52.21   -92.06   27.807
 250021 [B&T_PD1     220.00]   22 1  AMP/OHM   3266.9   -83.09    11.75    81.09    6.376      2144.1   -82.00    26.40   -93.31   17.313
 251021 [DONGHA2     220.00]   22 2  AMP/OHM   1667.5   -80.42    44.52    78.90    5.098      1302.6   -81.93    21.03   -91.48   38.821
 3WNDTR [DONGHOI2    ] WND 1      2  AMP/       460.5   -84.73                                 2524.5   -93.79
 3WNDTR [DONGHOI2    ] WND 1      1  AMP/       460.5   -84.73                                 2524.5   -93.79
               TOTAL  FAULT  CURRENT  (AMPS)  12526.2   -86.98                                11176.9   -87.73
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 250019 [BADON2      220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  250019 [BADON2      220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 250019 [BADON2      220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 65.741/  174.92
                                                                                           V+: / 97.427/   -6.35    V-: / 31.735/  171.03

 THEV. R, X, X/R: POSITIVE  0.00407  0.02641    6.490         NEGATIVE  0.00407  0.02641    6.490         ZERO  0.00470  0.05515   11.743

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 238017 [FORMOSAHT2  220.00]   12 1  AMP/OHM   4615.8   -90.80    20.59    84.00    9.507      1729.3   -88.07     7.47   -94.06   14.098
 250005 [DONGHOI2    220.00]   22 1  AMP/OHM   4612.9   -86.61    11.58    84.01    9.528      2490.6   -88.08    19.39   -96.44    8.861
 3WNDTR [BADON2-T1   ] WND 1      1  AMP/       383.6   -82.57                                 1574.5   -93.08
 3WNDTR [BADON2-T2   ] WND 1      2  AMP/       383.6   -82.57                                 1574.5   -93.08
               TOTAL  FAULT  CURRENT  (AMPS)   9985.7   -88.24                                 7361.9   -90.22
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 251021 [DONGHA2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  251021 [DONGHA2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 251021 [DONGHA2     220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 50.073/  178.58
                                                                                           V+: / 89.569/   -2.23    V-: / 39.507/  176.75

 THEV. R, X, X/R: POSITIVE  0.00269  0.01987    7.402         NEGATIVE  0.00269  0.01987    7.402         ZERO  0.00260  0.02529    9.738

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 250005 [DONGHOI2    220.00]   22 2  AMP/OHM   1601.0   -88.15    44.52    78.90    5.098      1206.0   -78.71    24.80   -92.51   22.776
 250021 [B&T_PD1     220.00]   22 1  AMP/OHM   2580.3   -88.21    21.87    81.07    6.364      1296.5   -76.91    28.05   -93.23   17.706
 251025 [LAOBAO2     220.00]   22 1  AMP/OHM   3156.8   -75.87    12.37    84.01    9.529      1774.5   -85.66    20.82   -91.40   40.985
 252021 [P-DIEN2     220.00]   22 1  AMP/OHM   2011.4   -86.75    19.25    79.47    5.378      1282.1   -84.51    49.67   -94.26   13.438
 252023 [HUE2        220.00]   22 1  AMP/OHM   1898.9   -88.40    37.33    79.43    5.360       965.9   -83.46    24.33   -92.84   20.182
 3WNDTR [DONGHA2     ] WND 1      2  AMP/      1050.1   -86.60                                 2861.5   -89.51
 3WNDTR [DONGHA2     ] WND 1      1  AMP/      1050.1   -86.60                                 2861.5   -89.51
               TOTAL  FAULT  CURRENT  (AMPS)  13297.2   -84.85                                12210.3   -85.56
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 253250 [DANANG52    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  253250 [DANANG52    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 253250 [DANANG52    220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 30.809/  173.50
                                                                                           V+: / 78.083/   -9.46    V-: / 47.342/  168.62

 THEV. R, X, X/R: POSITIVE  0.00189  0.01052    5.558         NEGATIVE  0.00189  0.01052    5.558         ZERO  0.00065  0.00693   10.737

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 253001 [HOAKHANH2   220.00]   22 1  AMP/OHM   4733.3   -82.38     6.20    79.48    5.384      2076.1   -89.71    22.94   -94.89   11.694
 253031 [NGUHANHSON2 220.00]   22 1  AMP/OHM   1457.2   -84.73     4.87    79.48    5.385       818.3   -91.30    95.81   -94.55   12.557
 253257 [HAICHAU2    220.00]   22 1  AMP/OHM   2093.2   -83.11     9.83    79.48    5.382      1007.4   -90.26    57.35   -94.69   12.195
 254033 [TAMKY2      220.00]   22 1  AMP/OHM   2292.2   -85.94    28.04    81.58    6.753       727.3   -88.59    28.23   -96.30    9.055
 3WNDTR [AT1         ] WND 1      1  AMP/       767.5   -86.38                                 1623.4   -94.89
 3WNDTR [AT2         ] WND 1      2  AMP/       767.5   -86.38                                 1623.4   -94.89
 3WNDTR [DANANG5_AT1 ] WND 2      1  AMP/      6134.8   -95.92                                12471.4   -90.57
 3WNDTR [DANANG5_AT2 ] WND 2      2  AMP/      6134.8   -95.92                                 7117.0   -91.37
               TOTAL  FAULT  CURRENT  (AMPS)  24243.1   -89.99                                27455.2   -91.18
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 254010 [THANHMY52   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  254010 [THANHMY52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 254010 [THANHMY52   220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 35.984/  174.27
                                                                                           V+: / 82.061/   -5.06    V-: / 46.081/  175.47

 THEV. R, X, X/R: POSITIVE  0.00108  0.01074    9.924         NEGATIVE  0.00108  0.01074    9.924         ZERO  0.00102  0.00837    8.201

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 254005 [THANHMY2    220.00]   22 1  AMP/OHM   3448.4   -87.29     7.85    79.58    5.439      2426.8   -80.79    30.73   -97.29    7.815
 254005 [THANHMY2    220.00]   22 2  AMP/OHM   3448.4   -87.29     7.85    79.58    5.439      2426.8   -80.79    30.73   -97.29    7.815
 254035 [SEKAMAN32   220.00]   22 1  AMP/OHM    658.0   -72.36    20.10    82.64    7.742       520.2   -88.66    46.12   -90.96   59.872
 254035 [SEKAMAN32   220.00]   22 2  AMP/OHM    658.0   -72.36    20.10    82.64    7.742       520.2   -88.66    46.12   -90.96   59.872
 254039 [DAKMI42     220.00]   22 1  AMP/OHM   1484.6   -78.69    12.71    81.39    6.607      1230.3   -84.82    19.60   -92.38   24.011
 254039 [DAKMI42     220.00]   22 2  AMP/OHM   1484.6   -78.69    12.71    81.39    6.607      1230.3   -84.82    19.60   -92.38   24.011
 254041 [SONGBUNG42  220.00]   22 1  AMP/OHM    731.9   -73.31    12.27    79.38    5.331      1186.1   -88.20    50.32   -92.47   23.191
 254043 [SONGBUNG22  220.00]   22 1  AMP/OHM   1055.2   -75.57     6.26    81.73    6.881      1870.3   -91.78    35.91   -91.32   43.409
 3WNDTR [THANHMY5_AT1] WND 2      2  AMP/      5915.2   -96.80                                 7562.3   -91.66
 3WNDTR [THANHMY5_AT1] WND 2      1  AMP/      5915.2   -96.80                                 7562.3   -91.66
               TOTAL  FAULT  CURRENT  (AMPS)  24527.8   -89.11                                26461.2   -88.78
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:20  .       HOME  BUS  IS  :      .
 .                NAM 2020-PHU TAI CUC DAI-TH2                                                            . 255070 [DOCSOI2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  255070 [DOCSOI2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 255070 [DOCSOI2     220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 27.889/  173.91
                                                                                           V+: / 77.192/   -8.07    V-: / 49.328/  170.81

 THEV. R, X, X/R: POSITIVE  0.00163  0.01141    6.990         NEGATIVE  0.00163  0.01141    6.990         ZERO  0.00057  0.00649   11.328

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 254033 [TAMKY2      220.00]   22 1  AMP/OHM   2102.1   -86.47    16.54    81.23    6.484       981.5   -81.59    43.19   -97.67    7.427
 254033 [TAMKY2      220.00]   22 2  AMP/OHM   2102.1   -86.47    16.54    81.23    6.484       981.5   -81.59    43.19   -97.67    7.427
 255005 [DUNGQUAT2   220.00]   22 1  AMP/OHM    274.1   -68.03     3.64    79.59    5.441       625.0   -92.63   124.87   -91.91   29.930
 255005 [DUNGQUAT2   220.00]   22 2  AMP/OHM    274.1   -68.03     3.64    79.59    5.441       625.0   -92.63   124.87   -91.91   29.930
 255023 [QUANGNGAI2  220.00]   22 1  AMP/OHM   1832.5   -68.07    24.31    79.58    5.437       979.7   -89.34    27.55   -98.08    7.048
 255027 [SONHA2      220.00]   22 1  AMP/OHM    508.2   -77.68    23.09    79.58    5.436       526.3   -85.96   100.78   -93.02   18.943
 255027 [SONHA2      220.00]   22 2  AMP/OHM    508.2   -77.68    23.09    79.58    5.436       526.3   -85.96   100.78   -93.02   18.943
 3WNDTR [AT1         ] WND 1      1  AMP/       287.3   -71.63                                  873.6   -95.20
 3WNDTR [AT2         ] WND 1      2  AMP/       287.3   -71.64                                  735.2   -94.97
 3WNDTR [DOCSOI5_AT1 ] WND 2      1  AMP/      7411.3   -96.55                                 9849.9   -91.91
 3WNDTR [DOCSOI5_AT2 ] WND 2      2  AMP/      7411.3   -96.55                                 9849.9   -91.91
               TOTAL  FAULT  CURRENT  (AMPS)  22668.9   -90.37                                26515.8   -91.05

 Output completed
####################################################################
#                              RESUME                               
####################################################################
BUS            BUS NAME                      THREE PHASE    ONE PHASE
213001         [HAGIANG2     220.00]          5638.4          5811.4
214003         [YENBAI2      220.00]          14060.8        11715.8
215001         [TUYENQUANG2  220.00]          11492.7         9082.6
216005         [LAOCAI220    220.00]          11378.8        10718.5
217023         [THANUYEN2    220.00]          13768.6        12959.8
219010         [PITOONG52    220.00]          31623.3        33762.2
219021         [TXSONLA2     220.00]          14634.5        12496.3
220009         [VINHYEN2     220.00]          11442.4        10168.1
221011         [VIETTRI2_C2  220.00]          15256.0        15047.6
222035         [THAINGUYEN2  220.00]          17079.7        15269.9
224001         [BACGIANG2    220.00]          16224.8        12936.2
225005         [BACNINH      220.00]          19922.3        15725.6
225055         [BACNINH21    220.00]          30482.1        23936.9
226003         [TRANGBACH2   220.00]          40590.6        35020.0
226004         [TRAGBAH_C2   220.00]          41257.9        35405.7
226050         [QUANGNINH52  220.00]          33494.1        37201.2
227001         [VATCACH2     220.00]          39416.9        33706.5
227051         [DONGHOA2     220.00]          43311.9        35744.9
227081         [DINHVU2      220.00]          34803.5        27451.9
228021         [HAIDUONG12   220.00]          18533.2        14515.2
229010         [PHONOI2      220.00]          44160.4        46464.2
230009         [PHULY2       220.00]          16049.5        13097.0
231001         [THAIBINH2    220.00]          32829.8        26782.5
231013         [THAITHUY2    220.00]          24954.8        20378.1
232013         [NAMDINH2     220.00]          16613.6        13391.8
232043         [TRUCNINH     220.00]          22805.1        18480.1
233001         [NINHBINH2    220.00]          31675.3        24717.3
233030         [NHOQUAN2     220.00]          47721.0        48835.9
234010         [HIEPHOA52    220.00]          42083.4        44872.9
234011         [HIEPHOA_C2   220.00]          43671.1        45612.5
234029         [HADONG2      220.00]          39112.9        34780.8
234049         [CHEM2        220.00]          26933.1        23511.9
234051         [SOCSON2      220.00]          39820.2        36985.2
234053         [SONTAY2      220.00]          11280.1        10015.7
234060         [THUONGTIN52  220.00]          48558.8        52045.1
234121         [VANTRI2      220.00]          28326.7        23164.5
234389         [XUANMAI2     220.00]          16894.4        14045.1
236001         [BACHE2       220.00]          17635.6        13935.0
236031         [NGHISON2     220.00]          23960.4        22529.4
236049         [BIMSON2      220.00]          10925.6         9615.9
237021         [HUNGDONG2    220.00]          15982.8        13442.8
237031         [DOLUONG2     220.00]          10401.5         8359.6
238050         [HATINH52     220.00]          25665.2        26453.5
238060         [VUNGANG152   220.00]          33859.1        36275.7
250005         [DONGHOI2     220.00]          12526.2        11176.9
250019         [BADON2       220.00]          9985.7          7361.9
251021         [DONGHA2      220.00]          13297.2        12210.3
253250         [DANANG52     220.00]          24243.1        27455.2
254010         [THANHMY52    220.00]          24527.8        26461.2
255070         [DOCSOI2      220.00]          22668.9        26515.8
BUS                   THREE PHASE (kA)      ONE PHASE (kA)

226050                33.4941               37.2012
226001                28.9907               35.4238
226001                28.9907               35.4238
226051                31.5576               35.271
226051                31.5576               35.271
926041                31.1483               33.977
3WNDTR AT1            32.9311               35.4104
3WNDTR AT1_QN         24.8858               25.6786
3WNDTR AT2            32.9311               35.4104
3WNDTR AT2_QN         24.8858               25.6786

226003                40.5906               35.02
224061                36.8233               32.7918
226004                35.2989               24.6129
226005                34.0721               30.0011
226053                24.1118               25.9991
227001                34.0311               30.6914
3WNDTR TRANGBACH2     38.5337               30.8432

226004                41.2579               35.4057
226001                36.1618               32.8998
226003                36.1564               25.0063
226005                34.8834               30.3606
226053                25.0095               26.3352
227001                34.7631               31.051
3WNDTR AT1            39.2307               31.2065

234389                16.8944               14.0451
223230                10.6296               9.9409
234029                8.7836                9.9191
3WNDTR XUANMAI2_AT1   15.1917               11.1047
3WNDTR XUANMAI2_AT2   16.0125               11.1047

234053                11.2801               10.0157
220001                8.2712                7.8329
223001                6.7679                8.2444
3WNDTR SONTAY2_AT1    9.1676                6.9487
3WNDTR SONTAY2_AT2    9.1676                6.9487

216005                11.3788               10.7185
214003                10.077                10.1526
216019                7.041                 7.8449
216099                9.8087                9.8932
216099                9.8087                9.8932
3WNDTR LAOCAI2        9.7163                7.8781
3WNDTR LAOCAI2        9.7163                7.8781

214003                14.0608               11.7158
215001                12.2357               10.3683
215001                12.2357               10.3683
216005                12.8695               11.0413
216019                12.8648               11.0001
216019                12.8648               11.0001
216021                13.16                 11.206
221011                11.5948               10.2142
221013                12.1304               10.168
3WNDTR YENBAI2_C1     13.1326               10.0307
3WNDTR YEN_BAI        13.1326               10.0307

215001                11.4927               9.0826
214003                8.395                 7.1279
214003                8.395                 7.1279
215023                9.7055                7.9128
222001                9.4543                8.1732
3WNDTR TUYENQUANG2    10.5644               7.5131
3WNDTR TUYENQUANG2    10.5644               7.5131

221011                15.256                15.0476
214003                12.8617               13.9978
219021                13.6783               14.5817
221012                11.2504               11.7426
221012                11.2504               11.7426
221013                13.2766               13.2314
3WNDTR VIETTRI2_C2_   14.5401               12.4567
3WNDTR VIETTRI2_C2_   14.5401               12.4567

220009                11.4424               10.1681
221012                8.0589                8.1418
234051                5.6387                7.1484
3WNDTR VINHYEN2       9.8932                7.5292
3WNDTR VINHYEN2       9.8932                7.5292

227051                43.3119               35.7449
227001                38.2258               31.0621
227001                38.3001               31.0621
227081                39.3859               32.3911
227081                39.3859               32.3911
228037                34.8815               32.3115
228037                34.8815               32.3115
231001                39.9423               33.205
231001                39.9423               33.205
3WNDTR AT1            42.3796               32.2045
3WNDTR DONGHOA2_2     42.3797               31.5111

227001                39.4169               33.7065
226003                32.5094               29.2778
226004                32.4407               29.2737
227051                32.9298               29.1199
227051                33.0247               29.1199
227053                33.8909               28.9101
227053                33.8909               28.9101
3WNDTR VATCACH2       38.8652               30.6087
3WNDTR VATCACH2       38.3565               30.6087

227081                34.8035               27.4519
227027                28.3058               21.6578
227027                28.3058               21.6578
227051                24.6426               22.6829
227051                24.6426               22.6829
3WNDTR AT1            34.0547               24.2785
3WNDTR DINHVU2        34.0547               24.2785

228021                18.5332               14.5152
228001                10.8791               10.5712
229010                11.4984               10.5614
3WNDTR HAIDUONG12     16.5848               11.1502
3WNDTR HAIDUONG12     16.5848               11.1502

229010                44.1604               46.4642
225055                40.424                44.6079
225055                40.424                44.6079
228001                38.8222               45.2236
228021                40.5133               44.6287
229003                38.2793               43.6125
234060                38.5642               44.1799
3WNDTR PHONOI5        38.3297               29.171
3WNDTR PHONOI5        33.7445               29.171

222035                17.0797               15.2699
211001                15.3341               14.2031
213001                16.3629               14.9399
213003                15.99                 14.1188
222063                9.6303                11.7853
224001                13.8451               13.8715
3WNDTR AT1            15.5128               11.5924
3WNDTR THAINGUYEN2_   15.513                10.9742

234051                39.8202               36.9852
220009                37.8288               34.8775
234010                30.8251               30.1863
234010                34.2225               30.9682
234011                29.7136               31.1755
234011                34.0509               30.9633
234121                36.1373               34.5493
234121                36.1373               34.5493
3WNDTR SOCSON2_AT1    38.6648               34.1451
3WNDTR SOCSON2_AT2    38.6648               34.1451

224001                16.2248               12.9362
212015                16.2248               12.3686
222035                13.0289               11.1882
228003                7.1003                8.9361
3WNDTR BACGIANG2      14.2513               9.6131
3WNDTR BACGIANG2      14.2513               9.6131

234010                42.0834               44.8729
222001                35.7412               41.574
224003                37.2097               41.6848
225131                38.4857               42.1044
234011                37.2582               36.6225
234051                34.8779               41.5325
234051                37.5994               41.9167
3WNDTR HIEPHOA5_AT1   31.6245               26.0458
3WNDTR HIEPHOA_AT1    40.838                42.4698

234011                43.6711               45.6125
222001                37.6874               42.0926
225005                40.2494               44.1223
234010                39.3091               36.5864
234020                35.2994               42.7547
234051                36.6121               42.4535
234051                39.6415               42.3379
3WNDTR HIEPHOA5_AT2   33.6129               25.7547
3WNDTR HIEPHOA_AT1    42.4087               43.0075

213001                5.6384                5.8114
213003                3.8992                4.8031
213005                4.6362                3.832
222035                4.5622                5.4968
3WNDTR HAGIANG2       4.6707                4.5401
3WNDTR HAGIANG2       4.6707                4.5401

238050                25.6652               26.4535
237021                23.7222               25.504
237021                23.7222               25.504
238017                22.1327               25.319
238060                22.209                25.2698
238060                22.209                25.2698
3WNDTR AT2_HT         20.1934               17.3092
3WNDTR AT4            25.4908               25.5081
3WNDTR HATINH5        20.1934               17.3092
3WNDTR HATINH52       25.3301               24.5704

238060                33.8591               36.2757
238017                28.1854               33.0968
238050                31.3299               35.2574
238050                31.3299               35.2574
250005                31.7357               35.4203
938011                28.4135               25.661
938012                28.4135               25.661
3WNDTR VUNGANG15      23.6574               27.1449

236001                17.6356               13.935
230011                10.853                11.0905
236059                14.3097               12.2894
236059                14.3097               12.2894
236063                15.9127               12.672
3WNDTR THANHHOA2      16.3837               10.661
3WNDTR THANHHOA2      16.3837               10.661

236031                23.9604               22.5294
236010                17.2889               16.3927
236010                17.2889               16.3927
236059                21.8343               21.6501
236059                21.7689               21.6224
237021                22.4664               21.6239
237035                20.5844               19.7449
3WNDTR NGHISON2       23.1826               20.1329
3WNDTR NGHISON2       23.1826               20.1329

236049                10.9256               9.6159
233001                4.4439                6.9301
236041                9.313                 8.7152
3WNDTR BIMSON2        9.9404                6.859
3WNDTR BIMSON2        9.0323                6.2735

219010                31.6233               33.7622
217003                28.9274               31.6797
217003                28.9274               31.6797
219021                29.4919               32.5286
219023                30.7185               32.1323
219023                30.7185               32.1323
219025                29.628                32.2889
3WNDTR PITOONG5       21.213                21.9419
3WNDTR PITOONG5       21.213                21.9419

219021                14.6345               12.4963
219010                9.4546                9.9238
219025                10.6262               10.2462
221011                13.1791               11.8637
3WNDTR TXSONLA2       12.5817               8.9651
3WNDTR TXSONLA2       12.5817               8.9651

217023                13.7686               12.9598
217001                8.497                 9.3137
217003                8.1702                10.4017
3WNDTR THANUYEN2_1    12.2888               9.574
3WNDTR THANUYEN2_2    12.2888               9.574

233030                47.721                48.8359
223230                33.8136               48.8359
230009                45.1655               46.9756
230011                44.1564               47.1164
233001                43.8172               46.803
233001                43.8172               46.803
236079                46.2712               48.0993
3WNDTR AT1_NQ         42.8124               34.4365
3WNDTR AT1_NQ         43.5812               39.9033
3WNDTR NHOQUAN2       47.2504               47.7679
3WNDTR NHOQUAN2       47.2504               47.7679
3WNDTR NHOQUAN5_3     38.9703               33.8328

233001                31.6753               24.7173
231001                25.5639               21.4696
232043                26.1284               19.2474
233030                24.2575               20.1636
233030                24.2575               20.1636
236049                29.5457               22.2415
3WNDTR AT1            30.1                  22.4949
3WNDTR AT1            30.1                  22.4949

232013                16.6136               13.3918
231001                9.5434                9.7314
232043                10.2053               10.3917
3WNDTR T1             15.0406               10.0192
3WNDTR T2             15.0406               10.0192

231001                32.8298               26.7825
227051                28.6703               24.1264
227051                28.6703               24.1264
229021                28.8437               24.5256
229021                28.8437               24.5256
231003                29.4278               24.2693
231003                29.4278               24.2693
232013                30.5083               23.9926
233001                26.9941               23.779
3WNDTR THAIBINH2      32.0196               23.688
3WNDTR THAIBINH2      32.0196               23.688

230009                16.0495               13.097
233030                9.2041                9.5008
234029                9.8843                9.8232
3WNDTR PHULY2         14.9903               9.9668
3WNDTR PHULY2         14.0138               9.9668

232043                22.8051               18.4801
231003                18.4873               16.3573
231013                18.5724               16.3886
232013                19.1611               15.8453
233001                13.099                12.2145
3WNDTR AT1            22.3427               15.7869
3WNDTR AT1            22.3427               15.7869

231013                24.9548               20.3781
231003                4.5895                3.8809
232043                21.5622               18.3492
3WNDTR T1             23.7517               18.5244

237021                15.9828               13.4428
236031                13.8283               12.1686
237031                14.675                12.3377
237031                14.675                12.3377
237035                13.8958               12.2796
237035                13.8958               12.2796
238050                13.0323               11.7969
238050                13.0323               11.7969
3WNDTR AT1_VINH2      15.1662               10.7188
3WNDTR AT2_VINH2      15.558                11.7947

237031                10.4015               8.3596
237021                6.9488                6.6781
237021                6.9488                6.6781
237033                9.2489                7.5297
237037                8.9275                7.1948
3WNDTR AT1_DOLUOG     9.9389                6.8544
3WNDTR AT2_DOLUOG     9.9389                6.8544

234060                48.5588               52.0451
229003                44.2335               50.0364
229010                43.4417               49.9827
229021                45.2488               50.3552
229021                45.2488               50.3552
234029                43.2722               49.0974
234029                43.2722               49.0974
234045                47.0512               49.6338
234045                47.0512               49.6338
3WNDTR THUONGTIN5_1   39.9195               37.0089
3WNDTR THUONGTIN5_2   39.9195               37.0089
3WNDTR THUONGTINAT1   47.6688               50.1334
3WNDTR THUONGTINAT2   47.6688               50.1334

234029                39.1129               34.7808
223230                35.9084               33.128
223230                35.9084               33.128
230009                35.9299               32.4173
234060                30.6276               28.9247
234060                30.6276               28.9247
234111                33.9195               30.4087
234389                35.7565               31.9029
3WNDTR HADONG2        37.7172               31.3851
3WNDTR HADONG2        37.7172               31.3851
3WNDTR HADONG2        37.7172               31.3851

234049                26.9331               23.5119
234040                22.2917               21.1185
234040                22.2917               21.1185
234121                20.5658               19.6014
234123                20.8346               18.1948
3WNDTR CHEM2_AT1      25.1606               20.3214
3WNDTR CHEM2_AT2      25.1606               20.3214
3WNDTR CHEM2_AT3      25.1606               20.3214

225005                19.9223               15.7256
228003                10.2529               10.7128
234011                14.6841               12.8628
3WNDTR AT1            17.3951               11.7488
3WNDTR AT2            17.3951               11.7488

234121                28.3267               23.1645
234049                22.513                18.6578
234051                21.3387               19.3895
234051                21.3387               19.3895
234123                23.6668               19.2136
3WNDTR VANTRI2_AT1    26.3208               19.5259
3WNDTR VANTRI2_AT2    26.3208               19.5259

225055                30.4821               23.9369
229010                23.532                19.3252
229010                23.532                19.3252
234127                23.8321               19.9154
234127                23.8321               19.9154
3WNDTR TIENSON2       28.8354               20.5725
3WNDTR TIENSON2       28.8354               20.5725

253250                24.2431               27.4552
253001                19.5098               25.3791
253031                22.7859               26.6369
253257                22.1499               26.4478
254033                21.9509               26.7279
3WNDTR AT1            23.4756               25.8318
3WNDTR AT2            23.4756               25.8318
3WNDTR DANANG5_AT1    18.1083               14.9838
3WNDTR DANANG5_AT2    18.1083               20.3382

254010                24.5278               26.4612
254005                21.0794               24.0344
254005                21.0794               24.0344
254035                23.8698               25.941
254035                23.8698               25.941
254039                23.0432               25.2309
254039                23.0432               25.2309
254041                23.7959               25.2751
254043                23.4726               24.5909
3WNDTR THANHMY5_AT1   18.6126               18.8989
3WNDTR THANHMY5_AT1   18.6126               18.8989

255070                22.6689               26.5158
254033                20.5668               25.5343
254033                20.5668               25.5343
255005                22.3948               25.8908
255005                22.3948               25.8908
255023                20.8364               25.5361
255027                22.1607               25.9895
255027                22.1607               25.9895
3WNDTR AT1            22.3816               25.6422
3WNDTR AT2            22.3816               25.7806
3WNDTR DOCSOI5_AT1    15.2576               16.6659
3WNDTR DOCSOI5_AT2    15.2576               16.6659

250019                9.9857                7.3619
238017                5.3699                5.6326
250005                5.3728                4.8713
3WNDTR BADON2-T1      9.6021                5.7874
3WNDTR BADON2-T2      9.6021                5.7874

250005                12.5262               11.1769
238060                8.7334                9.8272
250019                9.6139                9.777
250021                9.2593                9.0328
251021                10.8587               9.8743
3WNDTR DONGHOI2       12.0657               8.6524
3WNDTR DONGHOI2       12.0657               8.6524

251021                13.2972               12.2103
250005                11.6962               11.0043
250021                10.7169               10.9138
251025                10.1404               10.4358
252021                11.2858               10.9282
252023                11.3983               11.2444
3WNDTR DONGHA2        12.2471               9.3488
3WNDTR DONGHA2        12.2471               9.3488

