 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 213001 [HAGIANG2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  213001 [HAGIANG2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 213001 [HAGIANG2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 46.312/ -178.72
                                                                                           V+: / 88.879/    3.15    V-: / 42.618/ -174.82

 THEV. R, X, X/R: POSITIVE  0.00653  0.04433    6.787         NEGATIVE  0.00653  0.04433    6.787         ZERO  0.01036  0.04757    4.591

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 213003 [BACME2      220.00]   12 1  AMP/OHM   2075.9   -73.35    17.64    80.35    5.879      1510.1   -76.67    32.94  -101.14    5.077
 213005 [THUANHOA2   220.00]   12 1  AMP/OHM    780.2   -81.84    20.86    79.86    5.589      1478.6   -80.90    44.77   -91.58   36.214
 222035 [THNGUYEN2   220.00]   12 1  AMP/OHM   1119.5   -70.70    94.59    79.28    5.282       959.6   -47.42    19.97   -99.42    6.031
 3WNDTR [HAGIANG2    ] WND 1      2  AMP/      1059.2   -84.45                                 1050.4   -85.86
 3WNDTR [HAGIANG2    ] WND 1      1  AMP/      1059.2   -84.45                                 1050.4   -85.86
               TOTAL  FAULT  CURRENT  (AMPS)   6063.0   -77.81                                 5895.8   -76.43
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 214003 [YENBAI2_C1  220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  214003 [YENBAI2_C1  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 214003 [YENBAI2_C1  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 57.310/ -162.56
                                                                                           V+: / 93.335/   16.00    V-: / 36.072/ -166.30

 THEV. R, X, X/R: POSITIVE  0.00250  0.01100    4.396         NEGATIVE  0.00250  0.01100    4.396         ZERO  0.00283  0.01770    6.260

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 215001 [TUYENQUANG2 220.00]   12 1  AMP/OHM   2835.1   -72.72    12.72    77.95    4.686      2163.5   -61.62    37.17   -95.67   10.069
 215001 [TUYENQUANG2 220.00]   12 2  AMP/OHM   2835.1   -72.72    12.72    77.95    4.686      2163.5   -61.62    37.17   -95.67   10.069
 216005 [LAOCAI220   220.00]   12 1  AMP/OHM   1350.4   -53.09    58.51    79.05    5.171       727.6   -56.93    47.80   -95.78    9.886
 216005 [LAOCAI220   220.00]   12 2  AMP/OHM   1350.4   -53.09    58.51    79.05    5.171       727.6   -56.93    47.80   -95.78    9.886
 216010 [LAOCAI52    220.00]   12 1  AMP/OHM   2040.2   -55.68    41.24    81.25    6.499      1277.1   -60.30    40.29   -97.54    7.556
 216010 [LAOCAI52    220.00]   12 2  AMP/OHM   2040.2   -55.68    41.24    81.25    6.499      1277.1   -60.30    40.29   -97.54    7.556
 216019 [BAOTHANG220 220.00]   12 1  AMP/OHM   1600.7   -56.02    49.23    81.39    6.605       831.7   -57.67    45.68   -96.03    9.473
 216019 [BAOTHANG220 220.00]   12 2  AMP/OHM   1600.7   -56.02    49.23    81.39    6.605       831.7   -57.67    45.68   -96.03    9.473
 221012 [VIETTRI2_C1 220.00]   12 1  AMP/OHM   3112.0   -59.68    28.88    79.42    5.352      1678.5   -59.30     5.73   -95.26   10.870
 221013 [PHUTHO2     220.00]   12 1  AMP/OHM   2477.4   -61.73    24.37    79.42    5.353      1692.6   -60.93    20.12   -93.17   18.071
 3WNDTR [YENBAI2_C1  ] WND 1      1  AMP/      1318.1   -66.62                                 3263.9   -70.65
 3WNDTR [YENBAI2_C1  ] WND 1      2  AMP/      1318.1   -66.62                                 3263.9   -70.65
               TOTAL  FAULT  CURRENT  (AMPS)  23693.6   -61.83                                19817.0   -63.48
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 215001 [TUYENQUANG2 220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  215001 [TUYENQUANG2 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 215001 [TUYENQUANG2 220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 57.637/ -165.56
                                                                                           V+: / 92.975/   12.99    V-: / 35.387/ -169.38

 THEV. R, X, X/R: POSITIVE  0.00314  0.01435    4.565         NEGATIVE  0.00314  0.01435    4.565         ZERO  0.00355  0.02366    6.664

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 214003 [YENBAI2_C1  220.00]   12 1  AMP/OHM   4648.7   -58.11    12.72    77.95    4.686      2644.3   -62.56    22.91   -98.27    6.881
 214003 [YENBAI2_C1  220.00]   12 2  AMP/OHM   4648.7   -58.11    12.72    77.95    4.686      2644.3   -62.56    22.91   -98.27    6.881
 215003 [TD_YENSON   220.00]   12 1  AMP/OHM   2553.0   -68.67    16.19    79.59    5.444      1332.5   -61.38    70.20  -103.15    4.280
 222065 [DAITU2      220.00]   12 1  AMP/OHM   3121.0   -70.88    26.64    79.34    5.315      1598.1   -62.84    19.18   -98.06    7.062
 3WNDTR [TUYENQUANG2 ] WND 1      2  AMP/      1113.6   -77.63                                 3386.7   -72.61
 3WNDTR [TUYENQUANG2 ] WND 1      1  AMP/      2140.4   -78.17                                 3386.7   -72.61
               TOTAL  FAULT  CURRENT  (AMPS)  18053.6   -65.31                                14933.7   -67.03
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 216005 [LAOCAI220   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  216005 [LAOCAI220   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 216005 [LAOCAI220   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 54.774/ -157.35
                                                                                           V+: / 93.183/   22.06    V-: / 38.417/ -158.77

 THEV. R, X, X/R: POSITIVE  0.00202  0.01189    5.895         NEGATIVE  0.00202  0.01189    5.895         ZERO  0.00245  0.01702    6.937

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 214003 [YENBAI2_C1  220.00]   12 1  AMP/OHM   1351.1   -66.14    58.51    79.05    5.171       687.2   -51.62    50.39   -96.75    8.454
 214003 [YENBAI2_C1  220.00]   12 2  AMP/OHM   1351.1   -66.14    58.51    79.05    5.171       687.2   -51.62    50.39   -96.75    8.454
 216019 [BAOTHANG220 220.00]   12 1  AMP/OHM   6381.3   -60.58     5.48    80.49    5.967      4658.4   -57.54    20.52   -95.98    9.548
 216019 [BAOTHANG220 220.00]   12 2  AMP/OHM   6381.3   -60.58     5.48    80.49    5.967      4658.4   -57.54    20.52   -95.98    9.548
 216099 [GUMAN-TQ    220.00]   12 1  AMP/OHM   1910.0   -44.14    36.47    76.48    4.157      1441.3   -55.91    33.88   -90.00 9999.999
 216099 [GUMAN-TQ    220.00]   12 2  AMP/OHM   1910.0   -44.14    36.47    76.48    4.157      1441.3   -55.91    33.88   -90.00 9999.999
 3WNDTR [LAOCAI2     ] WND 1      2  AMP/      1706.3   -60.95                                 3109.0   -64.72
 3WNDTR [LAOCAI2     ] WND 1      1  AMP/      1706.3   -60.95                                 3109.0   -64.72
               TOTAL  FAULT  CURRENT  (AMPS)  22542.4   -58.55                                19742.2   -59.15
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 217023 [THANUYEN2   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  217023 [THANUYEN2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 217023 [THANUYEN2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 59.427/ -152.83
                                                                                           V+: / 96.406/   27.18    V-: / 36.980/ -152.81

 THEV. R, X, X/R: POSITIVE  0.00163  0.01143    7.009         NEGATIVE  0.00163  0.01143    7.009         ZERO  0.00263  0.01837    6.986

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 216010 [LAOCAI52    220.00]   12 1  AMP/OHM   3824.7   -63.42    21.00    82.24    7.336      2033.2   -49.62    29.89  -100.52    5.383
 216010 [LAOCAI52    220.00]   12 2  AMP/OHM   3824.7   -63.42    21.00    82.24    7.336      2033.2   -49.62    29.89  -100.52    5.383
 217001 [BANCHAT2    220.00]   12 1  AMP/OHM   3505.3   -48.84    15.43    79.36    5.325      2547.0   -51.72    18.53   -93.83   14.955
 217003 [HUOIQUANG2  220.00]   12 1  AMP/OHM   5416.8   -48.56    15.43    79.36    5.325      2961.5   -50.22     8.59   -95.94    9.609
 217153 [PHONGTHO2   220.00]   12 1  AMP/OHM   1170.0   -43.48    19.82    80.44    5.938      1566.3   -54.87    60.00   -91.50   38.202
 217153 [PHONGTHO2   220.00]   12 2  AMP/OHM   1170.0   -43.48    19.82    80.44    5.937      1566.3   -54.87    60.00   -91.50   38.198
 916023 [TDN_H1      15.800]   16 1  AMP/OHM   1497.6   -61.27     0.22    88.42   36.214      3795.2   -61.25     0.00     0.00    0.000
 3WNDTR [THANUYEN2   ] WND 1      2  AMP/      1825.0   -55.65                                 2005.3   -59.21
 3WNDTR [THANUYEN2   ] WND 1      1  AMP/      1825.0   -55.65                                 1406.8   -59.59
               TOTAL  FAULT  CURRENT  (AMPS)  23866.4   -54.70                                19850.0   -54.69
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 219010 [PITOONG52   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  219010 [PITOONG52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 219010 [PITOONG52   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 42.817/ -146.76
                                                                                           V+: / 88.470/   32.45    V-: / 45.661/ -148.29

 THEV. R, X, X/R: POSITIVE  0.00060  0.00663   11.117         NEGATIVE  0.00060  0.00663   11.117         ZERO  0.00039  0.00623   15.842

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 217003 [HUOIQUANG2  220.00]   12 1  AMP/OHM   4633.4   -54.21    10.06    79.38    5.335      2514.2   -45.59    17.47   -96.23    9.166
 217003 [HUOIQUANG2  220.00]   12 2  AMP/OHM   4633.4   -54.21    10.06    79.38    5.335      2514.2   -45.59    17.47   -96.23    9.166
 217005 [DIENBIEN2   220.00]   12 1  AMP/OHM    678.7   -43.51    44.95    81.68    6.838       438.5   -50.62   136.75   -93.71   15.429
 217005 [DIENBIEN2   220.00]   12 2  AMP/OHM    678.7   -43.52    44.94    81.68    6.840       438.5   -50.62   136.75   -93.71   15.425
 219021 [TXSONLA2    220.00]   12 1  AMP/OHM   2284.8   -49.45    16.37    79.36    5.324      1451.5   -47.76    34.15   -91.39   41.095
 219023 [NAMCHIEN12  220.00]   12 1  AMP/OHM   1122.6   -50.38     6.54    79.39    5.336      1935.4   -51.19    44.77   -91.58   36.214
 219023 [NAMCHIEN12  220.00]   12 2  AMP/OHM   1122.6   -50.38     6.54    79.39    5.336      1935.4   -51.19    44.77   -91.58   36.214
 219025 [MUONGLA2    220.00]   12 1  AMP/OHM   4052.9   -49.54     1.64    79.38    5.331      2964.7   -51.12    37.91   -94.48   12.775
 3WNDTR [PITOONG5_AT1] WND 2      1  AMP/     11219.4   -53.69                                14189.3   -55.31
 3WNDTR [PITOONG5_AT2] WND 2      2  AMP/     11219.4   -53.69                                14189.3   -55.31
               TOTAL  FAULT  CURRENT  (AMPS)  41610.1   -52.66                                42495.7   -53.15
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 219021 [TXSONLA2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  219021 [TXSONLA2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 219021 [TXSONLA2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 57.245/ -146.53
                                                                                           V+: / 96.192/   32.59    V-: / 38.964/ -148.70

 THEV. R, X, X/R: POSITIVE  0.00212  0.01497    7.049         NEGATIVE  0.00212  0.01497    7.049         ZERO  0.00228  0.02209    9.675

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 219010 [PITOONG52   220.00]   12 1  AMP/OHM   5554.7   -49.01    16.37    79.36    5.324      2798.0   -44.00     6.66   -92.64   21.720
 219025 [MUONGLA2    220.00]   12 1  AMP/OHM   5580.5   -48.96    14.73    79.37    5.327      2809.9   -44.12    11.84   -96.89    8.278
 221033 [VIETTRI22   220.00]   12 1  AMP/OHM   1236.7   -66.61    82.54    80.19    5.784       547.5   -43.47    28.66  -102.00    4.705
 919041 [TDNSONLA_H  15.800]   16 1  AMP/OHM   2155.0   -40.74     0.15    89.02   58.586      5281.3   -55.55     0.00     0.00    0.000
 3WNDTR [TXSONLA2    ] WND 1      2  AMP/      1343.1   -51.23                                 1548.7   -53.67
 3WNDTR [TXSONLA2    ] WND 1      1  AMP/      2686.3   -51.41                                 3060.5   -53.88
               TOTAL  FAULT  CURRENT  (AMPS)  18474.0   -49.71                                15978.3   -50.63
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 220009 [VINHYEN22   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  220009 [VINHYEN22   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 220009 [VINHYEN22   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 67.421/ -164.43
                                                                                           V+: / 96.732/   15.21    V-: / 29.315/ -165.63

 THEV. R, X, X/R: POSITIVE  0.00295  0.01207    4.086         NEGATIVE  0.00295  0.01207    4.086         ZERO  0.00621  0.02790    4.490

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 220001 [VINHTUONG2  220.00]   12 1  AMP/OHM   2834.1   -65.08    16.45    79.33    5.309      2424.9   -63.09    28.39   -96.52    8.749
 220001 [VINHTUONG2  220.00]   12 2  AMP/OHM   2834.1   -65.08    16.45    79.33    5.309      2424.9   -63.09    28.39   -96.52    8.749
 220003 [VINHYEN2    220.00]   12 1  AMP/OHM   5012.4   -60.14    16.45    79.33    5.309      3193.0   -61.84     8.41   -94.55   12.570
 220003 [VINHYEN2    220.00]   12 2  AMP/OHM   5012.4   -60.14    16.45    79.33    5.309      3193.0   -61.84     8.41   -94.55   12.570
 221012 [VIETTRI2_C1 220.00]   12 1  AMP/OHM   5277.4   -59.20    14.57    79.59    5.445      3386.0   -60.21     6.58   -95.37   10.635
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  20952.5   -61.24                                14619.3   -61.88
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 221011 [VIETTRI2_C2 220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  221011 [VIETTRI2_C2 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 221011 [VIETTRI2_C2 220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 33.253/ -158.49
                                                                                           V+: / 80.428/   17.65    V-: / 47.304/ -165.07

 THEV. R, X, X/R: POSITIVE  0.00256  0.01112    4.337         NEGATIVE  0.00256  0.01112    4.337         ZERO  0.00090  0.00797    8.902

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 221012 [VIETTRI2_C1 220.00]   12 1  AMP/OHM  10273.8   -60.49     3.42    81.71    6.862     11718.7   -61.73     8.35   -96.89    8.271
 221012 [VIETTRI2_C1 220.00]   12 2  AMP/OHM  10273.8   -60.49     3.42    81.71    6.862     11718.7   -61.73     8.35   -96.89    8.271
 221033 [VIETTRI22   220.00]   12 1  AMP/OHM   1278.4   -46.18     7.04    79.42    5.355       307.6   -55.72   298.08  -102.58    4.480
 3WNDTR [VIETTRI2_C2 ] WND 1      1  AMP/      1359.0   -71.91                                 1957.3   -67.34
               TOTAL  FAULT  CURRENT  (AMPS)  23118.5   -60.37                                25691.6   -62.08
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 222035 [THNGUYEN2   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  222035 [THNGUYEN2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 222035 [THNGUYEN2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 51.497/ -170.33
                                                                                           V+: / 89.438/    7.95    V-: / 37.995/ -174.38

 THEV. R, X, X/R: POSITIVE  0.00387  0.01591    4.115         NEGATIVE  0.00387  0.01591    4.115         ZERO  0.00370  0.02188    5.910

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 213001 [HAGIANG2    220.00]   12 1  AMP/OHM    720.2   -81.12    94.59    79.28    5.282       891.4   -45.68    51.83   -95.41   10.566
 213003 [BACME2      220.00]   12 1  AMP/OHM   1190.6   -80.79    46.24    79.52    5.406      1587.7   -51.58    40.50   -92.60   22.021
 222065 [DAITU2      220.00]   12 1  AMP/OHM   6514.4   -66.94     6.26    81.73    6.881      3187.0   -71.33    26.56   -99.60    5.911
 224051 [LANGGIANG2  220.00]   12 1  AMP/OHM   4492.1   -64.10    12.95    79.60    5.446      2051.5   -67.51    28.05   -98.60    6.614
 3WNDTR [AT1         ] WND 1      1  AMP/      2933.9   -73.92                                 4578.2   -78.40
 3WNDTR [AT2THAIN    ] WND 1      1  AMP/       303.4   -68.32                                 2336.9   -79.79
               TOTAL  FAULT  CURRENT  (AMPS)  16082.0   -69.09                                14387.4   -70.73
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 224001 [BACGIANG2   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  224001 [BACGIANG2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 224001 [BACGIANG2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.865/ -164.45
                                                                                           V+: / 92.167/   15.04    V-: / 36.307/ -165.75

 THEV. R, X, X/R: POSITIVE  0.00177  0.00923    5.218         NEGATIVE  0.00177  0.00923    5.218         ZERO  0.00240  0.01426    5.941

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 224021 [NDANKHANH2  220.00]   12 1  AMP/OHM   3585.8   -60.92     5.74    82.68    7.780      3963.6   -64.45    15.47   -90.94   61.006
 224021 [NDANKHANH2  220.00]   12 2  AMP/OHM   3585.8   -60.92     5.74    82.68    7.780      3963.6   -64.45    15.47   -90.94   61.006
 224051 [LANGGIANG2  220.00]   12 1  AMP/OHM   3465.1   -72.38    12.95    79.60    5.446      2087.0   -62.06    33.05   -98.20    6.939
 228001 [PHALAI12    220.00]   12 1  AMP/OHM   6698.7   -61.79    13.68    81.24    6.486      3295.5   -59.61     0.19   -90.12  491.324
 228001 [PHALAI12    220.00]   12 2  AMP/OHM   6698.7   -61.79    13.68    81.24    6.486      3295.5   -59.61     0.19   -90.12  491.324
 3WNDTR [BACGIANG2   ] WND 1      2  AMP/      2147.5   -71.53                                 3702.3   -70.89
 3WNDTR [BACGIANG2   ] WND 1      1  AMP/      2147.5   -71.53                                 3702.3   -70.89
               TOTAL  FAULT  CURRENT  (AMPS)  28235.2   -64.34                                23938.6   -64.90
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 225005 [BACNINH1    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  225005 [BACNINH1    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 225005 [BACNINH1    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 64.063/ -165.81
                                                                                           V+: / 94.508/   14.53    V-: / 30.449/ -164.74

 THEV. R, X, X/R: POSITIVE  0.00157  0.00686    4.367         NEGATIVE  0.00157  0.00686    4.367         ZERO  0.00357  0.01437    4.020

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 224003 [QUANGCHAU2  220.00]   12 1  AMP/OHM   7196.6   -62.51     9.19    81.46    6.658      4884.0   -60.19     9.51  -100.70    5.292
 225010 [BACNINH52   220.00]   12 1  AMP/OHM   9096.9   -62.03     7.37    82.45    7.546      5516.5   -59.90     5.00   -95.08   11.249
 225010 [BACNINH52   220.00]   12 2  AMP/OHM   9096.9   -62.03     7.37    82.45    7.546      5516.5   -59.90     5.00   -95.08   11.249
 228003 [PHALAI22    220.00]   12 1  AMP/OHM   8689.4   -60.95    10.02    81.46    6.657      5877.3   -58.69     0.11   -89.51  116.039
 3WNDTR [TIENSON2    ] WND 1      2  AMP/      2636.5   -69.36                                 5116.3   -71.26
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  36693.8   -62.39                                26824.4   -61.84
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 225055 [BACNINH2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  225055 [BACNINH2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 225055 [BACNINH2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 58.126/ -164.99
                                                                                           V+: / 90.052/   13.98    V-: / 31.953/ -167.92

 THEV. R, X, X/R: POSITIVE  0.00171  0.00655    3.840         NEGATIVE  0.00171  0.00655    3.840         ZERO  0.00249  0.01206    4.842

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 225010 [BACNINH52   220.00]   12 1  AMP/OHM   6710.2   -57.52    10.17    77.96    4.690      4382.2   -61.03     5.81   -94.62   12.366
 225010 [BACNINH52   220.00]   12 2  AMP/OHM   6710.2   -57.52    10.17    77.96    4.690      4382.2   -61.03     5.81   -94.62   12.366
 234127 [LONGBIEN2   220.00]   12 1  AMP/OHM  11931.6   -64.40     3.20    84.21    9.854      7140.9   -59.72     9.98  -101.80    4.788
 234127 [LONGBIEN2   220.00]   12 2  AMP/OHM  11931.6   -64.40     3.20    84.21    9.854      7140.9   -59.72     9.98  -101.80    4.788
 3WNDTR [TIENSON2    ] WND 1      2  AMP/         0.0     0.00                                 3180.1   -74.62
 3WNDTR [TIENSON2    ] WND 1      1  AMP/         0.0     0.00                                 3180.1   -74.62
               TOTAL  FAULT  CURRENT  (AMPS)  37221.8   -61.92                                29248.0   -63.32
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 226003 [TRANGBACH2  220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  226003 [TRANGBACH2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 226003 [TRANGBACH2  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 54.524/ -160.73
                                                                                           V+: / 91.355/   18.58    V-: / 36.841/ -162.43

 THEV. R, X, X/R: POSITIVE  0.00138  0.00638    4.637         NEGATIVE  0.00138  0.00638    4.637         ZERO  0.00176  0.00950    5.411

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 226004 [TRAGBAH_C2  220.00]   12 1  AMP/OHM   5316.6   -65.59     7.54    90.00 9999.999     10354.2   -66.20     9.80   -97.32    7.790
 226005 [UONGBI2     220.00]   12 1  AMP/OHM   6363.5   -55.86     5.30    80.69    6.102      4774.2   -57.28    13.12   -95.88    9.703
 226009 [KHETHAN2    220.00]   12 1  AMP/OHM   3778.1   -56.83     9.61    80.69    6.100      2063.4   -55.17    40.59  -103.10    4.298
 226053 [MAOKHE2     220.00]   12 1  AMP/OHM  16691.6   -59.31     2.65    80.69    6.103      8992.1   -55.00     7.56  -102.40    4.546
 227001 [VATCACH2    220.00]   12 1  AMP/OHM   7030.1   -59.86     8.46    80.81    6.182      4739.1   -55.05     7.19   -99.28    6.123
 3WNDTR [TRANGBACH2  ] WND 1      1  AMP/      1453.7   -61.59                                 4240.7   -68.58
               TOTAL  FAULT  CURRENT  (AMPS)  40585.3   -59.54                                34991.4   -60.26
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 226004 [TRAGBAH_C2  220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  226004 [TRAGBAH_C2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 226004 [TRAGBAH_C2  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 54.845/ -160.57
                                                                                           V+: / 91.500/   18.76    V-: / 36.664/ -162.22

 THEV. R, X, X/R: POSITIVE  0.00136  0.00627    4.618         NEGATIVE  0.00136  0.00627    4.618         ZERO  0.00176  0.00943    5.360

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 226001 [HOANHBO2    220.00]   12 1  AMP/OHM   5280.7   -53.38    13.98    80.68    6.096      2504.8   -54.15     9.58   -96.41    8.904
 226003 [TRANGBACH2  220.00]   12 1  AMP/OHM   5102.1   -66.43     7.54    90.00 9999.999     10290.8   -66.12     9.99   -97.14    7.979
 226005 [UONGBI2     220.00]   12 2  AMP/OHM   6192.2   -56.20     5.30    80.69    6.102      4787.8   -57.19    13.23   -95.78    9.876
 226053 [MAOKHE2     220.00]   12 2  AMP/OHM  16443.8   -59.63     2.65    80.69    6.103      9027.7   -54.88     7.59  -102.34    4.572
 227001 [VATCACH2    220.00]   12 2  AMP/OHM   6959.4   -60.03     8.46    80.81    6.182      4763.6   -54.91     7.22   -99.22    6.157
 3WNDTR [AT1         ] WND 1      2  AMP/      1406.6   -61.90                                 4254.3   -68.46
               TOTAL  FAULT  CURRENT  (AMPS)  41305.9   -59.30                                35450.5   -60.01
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 226050 [QUANGNINH52 220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  226050 [QUANGNINH52 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 226050 [QUANGNINH52 220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 31.558/ -151.28
                                                                                           V+: / 80.833/   25.76    V-: / 49.344/ -156.14

 THEV. R, X, X/R: POSITIVE  0.00092  0.00695    7.581         NEGATIVE  0.00092  0.00695    7.581         ZERO  0.00021  0.00448   21.556

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 226001 [HOANHBO2    220.00]   12 1  AMP/OHM   4379.1   -62.51     6.69    82.34    7.438      1724.4   -52.06    32.61   -98.70    6.533
 226001 [HOANHBO2    220.00]   12 2  AMP/OHM   4379.1   -62.51     6.69    82.34    7.438      1724.4   -52.06    32.61   -98.70    6.533
 226051 [CAMPHA2     220.00]   12 1  AMP/OHM   3768.6   -41.45    12.68    79.39    5.337      1786.0   -50.01    10.71   -91.51   37.847
 226051 [CAMPHA2     220.00]   12 2  AMP/OHM   3768.6   -41.45    12.68    79.39    5.337      1786.0   -50.01    10.71   -91.51   37.847
 226059 [CAILAN2     220.00]   12 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000       773.2   -59.68   105.03   -90.49  117.935
 226059 [CAILAN2     220.00]   12 2  AMP/OHM      0.0     0.00     0.00     0.00    0.000       773.2   -59.68   105.03   -90.49  117.935
 926041 [QUANGNINI_S119.000]   17 1  AMP/OHM   2489.3   -46.54     0.22    89.02   58.586      3055.2   -60.30     0.00     0.00    0.000
 3WNDTR [QUANGNINH5  ] WND 2      2  AMP/      8908.9   -62.96                                14200.0   -60.21
 3WNDTR [QUANGNINH5  ] WND 2      1  AMP/      8908.9   -62.96                                14200.0   -60.21
 3WNDTR [QUANGNINH52 ] WND 1      2  AMP/      1114.6   -59.05                                 1850.1   -58.98
 3WNDTR [QUANGNINH52 ] WND 1      1  AMP/      1114.6   -59.05                                 1850.1   -58.98
               TOTAL  FAULT  CURRENT  (AMPS)  38377.5   -57.45                                43647.2   -58.62
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 227001 [VATCACH2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  227001 [VATCACH2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 227001 [VATCACH2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 46.910/ -159.94
                                                                                           V+: / 87.056/   18.27    V-: / 40.195/ -163.82

 THEV. R, X, X/R: POSITIVE  0.00144  0.00593    4.130         NEGATIVE  0.00144  0.00593    4.130         ZERO  0.00120  0.00702    5.830

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 226003 [TRANGBACH2  220.00]   12 1  AMP/OHM   6650.0   -58.87     8.46    80.81    6.182      3696.5   -54.80    10.76   -99.47    5.996
 226004 [TRAGBAH_C2  220.00]   12 2  AMP/OHM   6727.3   -58.47     8.46    80.81    6.182      3702.5   -54.77    10.70   -99.57    5.932
 227020 [NDHAIPHONG32220.00]   12 1  AMP/OHM   2448.7   -60.58     8.49    79.60    5.448      2875.5   -59.08    18.15   -93.25   17.614
 227020 [NDHAIPHONG32220.00]   12 2  AMP/OHM   2448.7   -60.58     8.49    79.60    5.448      2875.5   -59.08    18.15   -93.25   17.614
 227051 [DONGHOA2    220.00]   12 1  AMP/OHM   7171.1   -58.67     5.76    79.35    5.318      4735.5   -58.53    10.51   -97.07    8.061
 227051 [DONGHOA2    220.00]   12 2  AMP/OHM   7066.3   -59.94     5.85    80.62    6.051      4677.8   -60.15    10.64   -95.45   10.472
 227053 [THUYNGUYEN2 220.00]   12 1  AMP/OHM   4972.7   -57.89     2.99    82.29    7.385      6198.4   -60.73    14.57   -96.24    9.148
 227053 [THUYNGUYEN2 220.00]   12 2  AMP/OHM   4972.7   -57.89     2.99    82.29    7.385      6198.4   -60.73    14.57   -96.24    9.148
 3WNDTR [VATCACH2    ] WND 1      2  AMP/       436.1   -49.40                                 2986.4   -68.30
 3WNDTR [VATCACH2    ] WND 1      1  AMP/       208.3   -49.00                                 2986.4   -68.30
               TOTAL  FAULT  CURRENT  (AMPS)  43087.7   -58.78                                40836.4   -60.21
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 227051 [DONGHOA2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  227051 [DONGHOA2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 227051 [DONGHOA2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 49.256/ -159.38
                                                                                           V+: / 87.688/   17.89    V-: / 38.560/ -165.61

 THEV. R, X, X/R: POSITIVE  0.00144  0.00530    3.685         NEGATIVE  0.00144  0.00530    3.685         ZERO  0.00109  0.00693    6.349

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 227001 [VATCACH2    220.00]   12 1  AMP/OHM   5859.0   -56.50     5.76    79.35    5.318      4928.2   -57.59    10.76   -98.23    6.910
 227001 [VATCACH2    220.00]   12 2  AMP/OHM   5773.3   -57.77     5.85    80.62    6.051      4868.2   -59.21    10.90   -96.62    8.619
 227010 [HAIPHONG52  220.00]   12 1  AMP/OHM   7831.2   -58.72     5.55    79.44    5.366      5463.5   -58.41     8.57   -95.08   11.242
 227010 [HAIPHONG52  220.00]   12 2  AMP/OHM   7831.2   -58.72     5.55    79.44    5.366      5463.5   -58.41     8.57   -95.08   11.242
 227085 [DUONGKINH2  220.00]   12 1  AMP/OHM   2718.0   -55.94     3.42    81.63    6.796      4023.0   -62.44    25.38   -95.15   11.105
 227085 [DUONGKINH2  220.00]   12 2  AMP/OHM   2718.0   -55.94     3.42    81.63    6.796      4023.0   -62.44    25.38   -95.15   11.105
 228037 [HAIDUONG22  220.00]   12 1  AMP/OHM   6843.9   -58.27     5.76    79.35    5.318      4186.7   -58.02    16.07   -98.46    6.725
 228037 [HAIDUONG22  220.00]   12 2  AMP/OHM   6843.9   -58.27     5.76    79.35    5.318      4186.7   -58.02    16.07   -98.46    6.725
 3WNDTR [DONGHOA2    ] WND 1      1  AMP/       531.8   -63.75                                 3223.2   -67.54
 3WNDTR [DONGHOA2    ] WND 1      2  AMP/       531.8   -63.75                                 3223.2   -67.54
               TOTAL  FAULT  CURRENT  (AMPS)  47469.9   -58.00                                43513.4   -60.43
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 227081 [DINHVU2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  227081 [DINHVU2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 227081 [DINHVU2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 51.522/ -160.21
                                                                                           V+: / 88.987/   17.59    V-: / 37.554/ -165.42

 THEV. R, X, X/R: POSITIVE  0.00204  0.00825    4.039         NEGATIVE  0.00204  0.00825    4.039         ZERO  0.00176  0.01153    6.536

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 227027 [NDHAIPHONG21220.00]   12 1  AMP/OHM   7157.8   -56.37     5.93    77.95    4.683      5666.2   -57.96     7.52   -93.53   16.204
 227027 [NDHAIPHONG21220.00]   12 2  AMP/OHM   7157.8   -56.37     5.93    77.95    4.683      5666.2   -57.96     7.52   -93.53   16.204
 227085 [DUONGKINH2  220.00]   12 1  AMP/OHM   7064.3   -60.95     4.93    81.58    6.758      4653.4   -61.21    16.84   -97.16    7.966
 227085 [DUONGKINH2  220.00]   12 2  AMP/OHM   7064.3   -60.95     4.93    81.58    6.758      4653.4   -61.21    16.84   -97.16    7.966
 227113 [CATHAI2     220.00]   12 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000         2.5   109.79     0.00     0.00    0.000
 227113 [CATHAI2     220.00]   12 2  AMP/OHM      0.0     0.00     0.00     0.00    0.000         2.5   109.79     0.00     0.00    0.000
 3WNDTR [AT1         ] WND 1      1  AMP/      1175.7   -68.52                                 3403.2   -67.86
 3WNDTR [DINHVU2     ] WND 1      2  AMP/      1175.7   -68.52                                 3403.2   -67.86
               TOTAL  FAULT  CURRENT  (AMPS)  30740.7   -59.40                                27377.1   -61.52
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 228021 [HAIDUONG12  220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  228021 [HAIDUONG12  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 228021 [HAIDUONG12  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 56.928/ -164.43
                                                                                           V+: / 90.279/   14.79    V-: / 33.366/ -166.54

 THEV. R, X, X/R: POSITIVE  0.00273  0.01259    4.615         NEGATIVE  0.00273  0.01259    4.615         ZERO  0.00386  0.02165    5.608

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 228001 [PHALAI12    220.00]   12 1  AMP/OHM   7698.1   -60.77    13.30    79.16    5.224      4006.8   -56.64     0.10   -89.81  303.275
 229011 [PHONOI_C2   220.00]   12 1  AMP/OHM   7003.5   -60.85    13.30    79.16    5.224      3720.3   -57.60     3.46   -94.49   12.733
 3WNDTR [HAIDUONG12  ] WND 1      2  AMP/      2588.6   -70.58                                 4219.5   -70.92
 3WNDTR [HAIDUONG12  ] WND 1      1  AMP/      2588.6   -70.58                                 4219.5   -70.92
               TOTAL  FAULT  CURRENT  (AMPS)  19823.1   -63.35                                16048.8   -64.32
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 229010 [PHONOI52    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  229010 [PHONOI52    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 229010 [PHONOI52    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 43.325/ -158.92
                                                                                           V+: / 83.475/   17.25    V-: / 40.351/ -166.86

 THEV. R, X, X/R: POSITIVE  0.00121  0.00545    4.518         NEGATIVE  0.00121  0.00545    4.518         ZERO  0.00048  0.00598   12.581

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 225133 [THUA2       220.00]   12 1  AMP/OHM  10384.7   -59.83     4.59    81.76    6.904      4899.7   -60.74    10.46   -98.04    7.081
 228001 [PHALAI12    220.00]   12 1  AMP/OHM   5024.8   -58.99    17.64    79.54    5.419      2200.4   -55.42     0.14   -88.03   29.083
 228039 [GIALOC2     220.00]   12 1  AMP/OHM   6824.9   -58.74     8.77    81.74    6.891      2969.5   -61.04    13.09   -96.98    8.167
 229003 [PHONOI22    220.00]   12 1  AMP/OHM   5664.0   -61.24     6.08    79.60    5.449      3190.6   -56.76    18.61   -98.41    6.765
 229011 [PHONOI_C2   220.00]   12 1  AMP/OHM   6578.4   -65.70     7.54    90.00 9999.999     10933.8   -66.45     5.87   -95.00   11.422
 3WNDTR [PHONOI2     ] WND 1      1  AMP/      2195.9   -71.04                                 3414.2   -66.53
 3WNDTR [PHONOI5     ] WND 2      1  AMP/      9186.6   -62.21                                17279.3   -66.77
               TOTAL  FAULT  CURRENT  (AMPS)  45793.4   -61.60                                44793.0   -64.37
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 229011 [PHONOI_C2   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  229011 [PHONOI_C2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 229011 [PHONOI_C2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 44.525/ -158.79
                                                                                           V+: / 83.988/   17.47    V-: / 39.664/ -166.72

 THEV. R, X, X/R: POSITIVE  0.00116  0.00526    4.530         NEGATIVE  0.00116  0.00526    4.530         ZERO  0.00048  0.00603   12.641

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 225133 [THUA2       220.00]   12 2  AMP/OHM  10089.6   -59.74     4.59    81.76    6.904      5046.0   -60.61    10.40   -98.05    7.071
 228021 [HAIDUONG12  220.00]   12 1  AMP/OHM   3794.7   -60.31    13.30    79.16    5.224      2288.1   -53.49    15.97   -98.54    6.657
 228039 [GIALOC2     220.00]   12 2  AMP/OHM   6727.3   -58.66     8.77    81.74    6.891      3055.8   -60.91    13.04   -96.99    8.160
 229010 [PHONOI52    220.00]   12 1  AMP/OHM   6252.6   -65.84     7.54    90.00 9999.999     11336.6   -66.35     5.76   -95.00   11.428
 229027 [YENMY2      220.00]   12 1  AMP/OHM   4233.4   -60.46     8.50    79.59    5.443      2647.5   -56.78    19.53   -96.78    8.416
 3WNDTR [PHONOI2     ] WND 1      2  AMP/      2211.1   -70.86                                 3566.6   -66.26
 3WNDTR [PHONOI5     ] WND 2      2  AMP/     14124.3   -61.11                                17775.0   -66.65
               TOTAL  FAULT  CURRENT  (AMPS)  47370.7   -61.42                                45612.2   -64.27
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 230009 [PHULY2      220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  230009 [PHULY2      220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 230009 [PHULY2      220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 56.328/ -160.72
                                                                                           V+: / 88.133/   17.57    V-: / 31.873/ -165.45

 THEV. R, X, X/R: POSITIVE  0.00351  0.01353    3.850         NEGATIVE  0.00351  0.01353    3.850         ZERO  0.00422  0.02434    5.767

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 233030 [NHOQUAN2    220.00]   12 1  AMP/OHM   6369.7   -53.57    14.29    76.49    4.163      3174.3   -54.48     5.23   -95.61   10.188
 233030 [NHOQUAN2    220.00]   12 2  AMP/OHM   5022.2   -53.57    18.14    76.48    4.160      2500.7   -54.47     6.63   -95.60   10.194
 234445 [UNGHOA2     220.00]   12 1  AMP/OHM   4076.9   -67.06    11.01    76.50    4.164      2608.9   -56.68    27.79   -99.57    5.931
 3WNDTR [PHULY2      ] WND 1      2  AMP/      1195.8   -68.74                                 2975.5   -68.86
 3WNDTR [PHULY2      ] WND 1      1  AMP/      1195.8   -68.74                                 2975.5   -68.86
               TOTAL  FAULT  CURRENT  (AMPS)  17734.9   -58.67                                14135.0   -60.89
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 231001 [THAIBINH2   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  231001 [THAIBINH2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 231001 [THAIBINH2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 49.057/ -158.84
                                                                                           V+: / 86.297/   19.34    V-: / 37.298/ -163.06

 THEV. R, X, X/R: POSITIVE  0.00120  0.00491    4.103         NEGATIVE  0.00120  0.00491    4.103         ZERO  0.00109  0.00655    5.995

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 227010 [HAIPHONG52  220.00]   12 1  AMP/OHM   5871.6   -60.49    11.16    81.64    6.803      4226.4   -57.53     8.76   -96.78    8.407
 227010 [HAIPHONG52  220.00]   12 2  AMP/OHM   5871.6   -60.49    11.16    81.64    6.803      4226.4   -57.53     8.76   -96.78    8.407
 230011 [THANHNGHI2  220.00]   12 1  AMP/OHM   2580.2   -54.80    11.34    81.40    6.609      1692.6   -57.97    34.14   -93.74   15.302
 230011 [THANHNGHI2  220.00]   12 2  AMP/OHM   2580.1   -54.80    11.34    81.39    6.606      1692.6   -57.97    34.14   -93.74   15.302
 231003 [NDTHAIBINH2 220.00]   12 1  AMP/OHM   5341.7   -51.74     8.00    84.19    9.833      3504.7   -53.46     5.99   -91.38   41.416
 231003 [NDTHAIBINH2 220.00]   12 2  AMP/OHM   5341.7   -51.74     8.00    84.19    9.833      3504.7   -53.46     5.99   -91.38   41.416
 231005 [VUTHU2      220.00]   12 1  AMP/OHM   2543.2   -55.42     7.10    81.72    6.876      2396.2   -60.64    36.58   -98.15    6.984
 231005 [VUTHU2      220.00]   12 2  AMP/OHM   2543.2   -55.42     7.10    81.72    6.876      2396.2   -60.64    36.58   -98.15    6.984
 231010 [THAIBINH5   220.00]   15 1  AMP/OHM   8415.0   -61.19     1.43    82.67    7.770      8481.5   -60.30    10.65   -94.33   13.193
 231010 [THAIBINH5   220.00]   15 2  AMP/OHM   8408.5   -61.16     1.43    82.64    7.737      8479.6   -60.29    10.65   -94.34   13.184
 3WNDTR [THAIBINH2   ] WND 1      2  AMP/       587.5   -56.30                                 2635.2   -66.91
 3WNDTR [THAIBINH2   ] WND 1      1  AMP/       587.5   -56.30                                 2635.2   -66.91
               TOTAL  FAULT  CURRENT  (AMPS)  50558.2   -57.69                                45779.9   -59.36
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 231013 [THAITHUY2   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  231013 [THAITHUY2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 231013 [THAITHUY2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 48.972/ -157.50
                                                                                           V+: / 87.843/   22.00    V-: / 38.875/ -158.63

 THEV. R, X, X/R: POSITIVE  0.00228  0.01280    5.620         NEGATIVE  0.00228  0.01280    5.620         ZERO  0.00255  0.01618    6.346

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 231003 [NDTHAIBINH2 220.00]   12 1  AMP/OHM   9791.3   -58.38     5.99    82.24    7.334      6775.9   -55.76     5.39   -93.38   16.934
 231003 [NDTHAIBINH2 220.00]   12 2  AMP/OHM   9791.3   -58.38     5.99    82.24    7.334      6775.9   -55.76     5.39   -93.38   16.934
 3WNDTR [T1          ] WND 1      2  AMP/       282.5   -48.59                                 2521.7   -66.05
 3WNDTR [T1          ] WND 1      1  AMP/       282.5   -48.59                                 2521.7   -66.05
               TOTAL  FAULT  CURRENT  (AMPS)  20139.7   -58.11                                18535.9   -58.55
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 232013 [NAMDINH2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  232013 [NAMDINH2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 232013 [NAMDINH2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.788/ -159.40
                                                                                           V+: / 88.962/   18.83    V-: / 33.245/ -164.14

 THEV. R, X, X/R: POSITIVE  0.00239  0.01080    4.525         NEGATIVE  0.00239  0.01080    4.525         ZERO  0.00249  0.01839    7.375

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 231005 [VUTHU2      220.00]   12 1  AMP/OHM  10209.6   -61.01     4.88    82.67    7.769      4790.7   -56.98    11.97   -97.13    7.999
 232043 [TRUCNINH2   220.00]   12 1  AMP/OHM   5279.8   -58.36    10.44    81.73    6.878      3507.9   -61.80    11.20   -95.43   10.513
 233001 [NINHBINH2   220.00]   12 1  AMP/OHM   6801.7   -58.68     9.52    82.45    7.546      4786.0   -58.23     8.12   -95.58   10.243
 3WNDTR [NAMDINH2    ] WND 1      2  AMP/       273.5   -53.15                                 2808.6   -68.56
 3WNDTR [NAMDINH2    ] WND 1      1  AMP/       273.5   -53.15                                 2808.6   -68.56
               TOTAL  FAULT  CURRENT  (AMPS)  22829.4   -59.51                                18636.5   -61.68
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 232043 [TRUCNINH2   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  232043 [TRUCNINH2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 232043 [TRUCNINH2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 51.351/ -158.29
                                                                                           V+: / 86.991/   19.71    V-: / 35.717/ -163.17

 THEV. R, X, X/R: POSITIVE  0.00235  0.01067    4.541         NEGATIVE  0.00235  0.01067    4.541         ZERO  0.00206  0.01557    7.558

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 231003 [NDTHAIBINH2 220.00]   12 1  AMP/OHM   5917.9   -57.35    12.00    84.20    9.844      2576.3   -52.02     5.61   -92.45   23.346
 231003 [NDTHAIBINH2 220.00]   12 2  AMP/OHM   5917.4   -57.35    12.01    84.20    9.849      2576.3   -52.02     5.61   -92.45   23.353
 232013 [NAMDINH2    220.00]   12 1  AMP/OHM   5104.5   -61.12    10.44    81.73    6.878      3049.2   -60.78    14.02   -95.52   10.343
 232025 [HAIHAU2     220.00]   12 1  AMP/OHM    224.7   -58.22     4.59    82.67    7.769      1888.5   -63.77    60.29   -90.72   79.938
 232025 [HAIHAU2     220.00]   12 2  AMP/OHM    224.7   -58.22     4.59    82.67    7.769      1888.5   -63.77    60.29   -90.72   79.938
 233031 [NINHBINH22  220.00]   12 1  AMP/OHM   5823.4   -59.40    10.44    81.73    6.878      3216.4   -60.61    11.39   -95.79    9.859
 3WNDTR [T1          ] WND 1      1  AMP/         0.0     0.00                                 2585.7   -67.31
 3WNDTR [T2          ] WND 1      2  AMP/         0.0     0.00                                 2585.7   -67.31
               TOTAL  FAULT  CURRENT  (AMPS)  23204.5   -58.71                                20267.7   -60.75
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 233001 [NINHBINH2   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  233001 [NINHBINH2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 233001 [NINHBINH2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 52.079/ -157.23
                                                                                           V+: / 86.701/   20.43    V-: / 34.731/ -163.08

 THEV. R, X, X/R: POSITIVE  0.00176  0.00771    4.374         NEGATIVE  0.00176  0.00771    4.374         ZERO  0.00145  0.01177    8.120

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 232013 [NAMDINH2    220.00]   12 1  AMP/OHM   4519.8   -61.29     9.52    82.45    7.546      3709.0   -57.15    15.29   -95.18   11.023
 233030 [NHOQUAN2    220.00]   12 1  AMP/OHM   7976.0   -58.52     8.42    84.06    9.608      4493.5   -59.98     6.85   -95.29   10.806
 233030 [NHOQUAN2    220.00]   12 2  AMP/OHM   7976.0   -58.52     8.42    84.06    9.608      4493.5   -59.98     6.85   -95.29   10.806
 233031 [NINHBINH22  220.00]   12 1  AMP/OHM   7151.0   -58.64     2.45    79.31    5.298      6444.7   -59.31    16.08   -94.95   11.544
 236049 [BIMSON2     220.00]   12 1  AMP/OHM   2412.9   -42.95    14.18    76.50    4.166      2026.4   -53.02    29.46   -99.04    6.287
 3WNDTR [HOALU2      ] WND 1      1  AMP/       861.7   -57.18                                 3048.3   -65.73
 3WNDTR [HOALU2      ] WND 1      2  AMP/       897.1   -57.14                                 3048.3   -65.73
               TOTAL  FAULT  CURRENT  (AMPS)  31703.5   -57.70                                27213.3   -60.21
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 233030 [NHOQUAN2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  233030 [NHOQUAN2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 233030 [NHOQUAN2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 44.879/ -154.86
                                                                                           V+: / 83.855/   22.33    V-: / 39.091/ -160.89

 THEV. R, X, X/R: POSITIVE  0.00102  0.00473    4.644         NEGATIVE  0.00102  0.00473    4.644         ZERO  0.00059  0.00552    9.331

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 230009 [PHULY2      220.00]   12 1  AMP/OHM   1776.3   -67.45    14.29    76.49    4.163      1588.6   -52.77    36.96   -95.17   11.061
 230009 [PHULY2      220.00]   12 2  AMP/OHM   1400.5   -67.45    18.14    76.48    4.160      1250.8   -52.75    46.85   -95.16   11.074
 230011 [THANHNGHI2  220.00]   12 1  AMP/OHM   4626.7   -60.27     8.77    81.74    6.891      2577.2   -56.45    21.56   -98.61    6.601
 230011 [THANHNGHI2  220.00]   12 2  AMP/OHM   4626.7   -60.27     8.77    81.74    6.891      2577.2   -56.45    21.56   -98.61    6.601
 233001 [NINHBINH2   220.00]   12 1  AMP/OHM   3400.0   -58.01     8.42    84.06    9.608      2789.2   -57.89    20.31   -95.91    9.668
 233001 [NINHBINH2   220.00]   12 2  AMP/OHM   3400.0   -58.01     8.42    84.06    9.608      2789.2   -57.89    20.31   -95.91    9.668
 233035 [YENTHUY2    220.00]   12 1  AMP/OHM   5009.2   -60.80     6.25    81.40    6.614      2146.9   -50.22    33.42  -103.95    4.026
 233035 [YENTHUY2    220.00]   12 2  AMP/OHM   5009.2   -60.80     6.25    81.40    6.614      2146.9   -50.22    33.42  -103.95    4.026
 236001 [BACHE52     220.00]   12 1  AMP/OHM   2638.0   -34.15    27.44    76.47    4.157      1412.5   -47.87     2.91   -92.18   26.304
 3WNDTR [AT1_NQ      ] WND 2      1  AMP/     10181.2   -53.42                                13475.6   -61.54
 3WNDTR [NHOQUAN2    ] WND 1      2  AMP/       296.9   -56.34                                 2000.4   -61.25
 3WNDTR [NHOQUAN2    ] WND 1      1  AMP/       296.9   -56.34                                 2000.4   -61.25
 3WNDTR [NHOQUAN5    ] WND 2      2  AMP/     10181.2   -53.42                                13475.6   -61.54
               TOTAL  FAULT  CURRENT  (AMPS)  52506.9   -56.54                                50101.8   -58.74
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 234010 [HIEPHOA52   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  234010 [HIEPHOA52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234010 [HIEPHOA52   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 40.609/ -159.41
                                                                                           V+: / 82.946/   16.44    V-: / 42.546/ -167.53

 THEV. R, X, X/R: POSITIVE  0.00119  0.00482    4.042         NEGATIVE  0.00119  0.00482    4.042         ZERO  0.00048  0.00472    9.887

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 222001 [PHUBINH2    220.00]   12 1  AMP/OHM   7034.6   -63.21     3.42    81.71    6.862      4438.7   -62.22    15.47   -96.34    8.996
 224003 [QUANGCHAU2  220.00]   12 1  AMP/OHM   5585.6   -61.25     8.72    81.23    6.484      2534.8   -56.00    15.78  -100.37    5.464
 226131 [YENPHONG2   220.00]   12 1  AMP/OHM   6321.0   -61.14     4.91    82.47    7.563      3418.3   -55.45    15.77   -99.22    6.159
 234011 [HIEPHOA_C2  220.00]   12 1  AMP/OHM   4718.3   -67.37     7.54    90.00 9999.999      9553.3   -68.57     6.72   -91.59   36.105
 234051 [SOCSON2     220.00]   12 1  AMP/OHM   8017.6   -57.91     3.73    79.17    5.226      4286.0   -54.22    16.51  -103.29    4.233
 234051 [SOCSON2     220.00]   12 3  AMP/OHM   8051.3   -60.21     3.72    81.46    6.660      4231.3   -54.86    16.73  -102.65    4.455
 3WNDTR [HIEPHOA_AT1 ] WND 2      1  AMP/     11073.7   -58.48                                22082.6   -66.86
 3WNDTR [HIEPHOA_AT1 ] WND 1      1  AMP/      1456.9   -69.12                                 2807.3   -67.96
               TOTAL  FAULT  CURRENT  (AMPS)  52186.9   -61.01                                53107.9   -63.63
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 234011 [HIEPHOA_C2  220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  234011 [HIEPHOA_C2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234011 [HIEPHOA_C2  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 41.466/ -159.51
                                                                                           V+: / 83.361/   16.50    V-: / 42.095/ -167.42

 THEV. R, X, X/R: POSITIVE  0.00115  0.00468    4.063         NEGATIVE  0.00115  0.00468    4.063         ZERO  0.00049  0.00472    9.648

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 222001 [PHUBINH2    220.00]   12 2  AMP/OHM   6629.4   -63.00     3.42    81.71    6.862      4538.7   -62.39    15.43   -96.23    9.161
 224003 [QUANGCHAU2  220.00]   12 2  AMP/OHM   5446.8   -61.06     8.72    81.23    6.484      2589.8   -56.13    15.76  -100.30    5.502
 234010 [HIEPHOA52   220.00]   12 1  AMP/OHM   4359.4   -66.93     7.54    90.00 9999.999      9768.0   -68.84     6.71   -91.28   44.616
 234020 [DONGANH52   220.00]   12 1  AMP/OHM   9301.4   -61.72     5.99    84.21    9.855      3746.8   -52.89     6.10  -102.01    4.699
 234051 [SOCSON2     220.00]   12 2  AMP/OHM   8298.7   -59.09     3.32    81.10    6.382      3980.7   -54.13    17.87  -103.42    4.190
 234051 [SOCSON2     220.00]   12 4  AMP/OHM   7422.9   -59.46     3.72    81.46    6.660      4414.7   -54.95    16.11  -102.60    4.475
 3WNDTR [HIEPHOA_AT2 ] WND 1      2  AMP/      1528.9   -68.89                                 2903.8   -67.89
 3WNDTR [HIEPHOA_AT2 ] WND 2      2  AMP/     10854.1   -58.11                                22499.8   -67.00
               TOTAL  FAULT  CURRENT  (AMPS)  53777.8   -60.99                                54160.9   -63.60
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 234029 [HADONG2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  234029 [HADONG2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234029 [HADONG2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 46.333/ -165.66
                                                                                           V+: / 82.603/   12.04    V-: / 36.354/ -170.89

 THEV. R, X, X/R: POSITIVE  0.00207  0.00840    4.065         NEGATIVE  0.00207  0.00840    4.065         ZERO  0.00165  0.01090    6.625

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 223230 [HOABINH52   220.00]   12 2  AMP/OHM   3841.6   -59.23    25.85    81.09    6.380      1417.8   -61.08     2.35   -88.55   39.607
 234040 [TAYHANOI2   220.00]   12 1  AMP/OHM  10061.7   -61.24     7.03    80.64    6.068      7262.3   -62.49     3.30   -97.35    7.756
 234111 [THANHCONG2  220.00]   12 1  AMP/OHM   2258.5   -73.38     3.05    80.70    6.106      3170.4   -68.78    31.87   -92.58   22.206
 234111 [THANHCONG2  220.00]   12 2  AMP/OHM   2258.5   -73.38     3.05    80.70    6.106      3170.4   -68.78    31.87   -92.58   22.206
 234445 [UNGHOA2     220.00]   12 1  AMP/OHM   3275.3   -55.74    15.13    76.50    4.164      1801.3   -61.23    26.34   -98.65    6.571
 3WNDTR [HADONG2_AT1 ] WND 1      1  AMP/      2299.5   -72.76                                 3097.8   -71.54
 3WNDTR [HADONG2_AT2 ] WND 1      2  AMP/      2299.5   -72.76                                 3097.8   -71.54
 3WNDTR [HADONG2_AT3 ] WND 1      3  AMP/      2299.5   -72.76                                 3097.8   -71.54
               TOTAL  FAULT  CURRENT  (AMPS)  28399.0   -65.04                                26044.3   -67.07
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 234049 [CHEM2       220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  234049 [CHEM2       220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234049 [CHEM2       220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 50.931/ -165.63
                                                                                           V+: / 85.445/   12.37    V-: / 34.590/ -170.56

 THEV. R, X, X/R: POSITIVE  0.00179  0.00657    3.667         NEGATIVE  0.00179  0.00657    3.667         ZERO  0.00180  0.00987    5.487

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 234040 [TAYHANOI2   220.00]   12 1  AMP/OHM   6991.4   -60.50     8.33    81.09    6.379      3738.6   -59.47     7.38   -97.75    7.349
 234040 [TAYHANOI2   220.00]   12 2  AMP/OHM   6991.4   -60.50     8.33    81.09    6.379      3738.6   -59.47     7.38   -97.75    7.349
 234121 [VANTRI2     220.00]   12 1  AMP/OHM   9170.9   -61.42     7.14    81.46    6.659      4908.8   -60.15     7.94  -100.52    5.387
 234123 [TAYHO2      220.00]   12 1  AMP/OHM   7706.6   -63.61     2.96    81.46    6.659      6134.8   -62.32    15.30  -100.88    5.201
 3WNDTR [CHEM2_AT1   ] WND 1      1  AMP/      1878.4   -72.37                                 4371.2   -71.97
 3WNDTR [CHEM2_AT2   ] WND 1      2  AMP/      1878.4   -72.37                                 4371.2   -71.97
 3WNDTR [CHEM2_AT3   ] WND 1      3  AMP/      1878.4   -72.37                                 4371.2   -71.97
               TOTAL  FAULT  CURRENT  (AMPS)  36403.4   -63.22                                31479.1   -65.30
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 234051 [SOCSON2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  234051 [SOCSON2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234051 [SOCSON2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 50.718/ -162.92
                                                                                           V+: / 87.949/   15.47    V-: / 37.279/ -166.73

 THEV. R, X, X/R: POSITIVE  0.00125  0.00470    3.772         NEGATIVE  0.00125  0.00470    3.772         ZERO  0.00127  0.00650    5.125

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 220003 [VINHYEN2    220.00]   12 1  AMP/OHM   4946.1   -57.33    11.27    81.72    6.875      3079.4   -65.94    10.02   -91.95   29.394
 234010 [HIEPHOA52   220.00]   12 1  AMP/OHM   7567.9   -58.49     3.73    79.17    5.226      7518.2   -60.16     8.42   -95.60   10.195
 234010 [HIEPHOA52   220.00]   12 3  AMP/OHM   7599.7   -60.78     3.72    81.46    6.660      7422.3   -60.80     8.53   -94.96   11.521
 234011 [HIEPHOA_C2  220.00]   12 2  AMP/OHM   8655.6   -60.04     3.32    81.10    6.382      6758.1   -59.80     9.23   -96.04    9.452
 234011 [HIEPHOA_C2  220.00]   12 4  AMP/OHM   7742.1   -60.40     3.72    81.46    6.660      7494.8   -60.62     8.32   -95.21   10.957
 234147 [MELINH2     220.00]   12 1  AMP/OHM   6945.5   -59.97     3.74    80.69    6.103      4457.9   -59.23    19.16  -100.23    5.540
 234147 [MELINH2     220.00]   12 2  AMP/OHM   6945.5   -59.97     3.74    80.69    6.103      4457.9   -59.23    19.16  -100.23    5.540
 3WNDTR [SOCSON2_AT1 ] WND 1      1  AMP/      1423.8   -71.92                                 3207.3   -70.59
 3WNDTR [SOCSON2_AT2 ] WND 1      2  AMP/      1423.8   -71.92                                 3207.3   -70.59
               TOTAL  FAULT  CURRENT  (AMPS)  53180.7   -60.34                                47500.9   -61.88
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 234053 [SONTAY2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  234053 [SONTAY2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234053 [SONTAY2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 56.432/ -165.36
                                                                                           V+: / 90.198/   13.82    V-: / 33.782/ -167.55

 THEV. R, X, X/R: POSITIVE  0.00254  0.01333    5.253         NEGATIVE  0.00254  0.01333    5.253         ZERO  0.00338  0.02242    6.623

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 220001 [VINHTUONG2  220.00]   12 1  AMP/OHM   7110.0   -62.84     6.52    83.94    9.424      5082.3   -64.49    15.34   -97.26    7.850
 223001 [HOABINH2_VT1220.00]   12 1  AMP/OHM   7215.7   -63.64    14.72    83.94    9.417      4035.6   -61.76     1.31   -92.34   24.488
 3WNDTR [SONTAY2_AT1 ] WND 1      1  AMP/      2302.4   -73.67                                 3177.0   -71.78
 3WNDTR [SONTAY2_AT2 ] WND 1      2  AMP/      2302.4   -73.67                                 3177.0   -71.78
               TOTAL  FAULT  CURRENT  (AMPS)  18872.7   -65.77                                15428.1   -66.77
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 234060 [THUONGTIN52 220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  234060 [THUONGTIN52 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234060 [THUONGTIN52 220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 36.283/ -158.33
                                                                                           V+: / 78.670/   16.48    V-: / 42.662/ -167.93

 THEV. R, X, X/R: POSITIVE  0.00120  0.00434    3.610         NEGATIVE  0.00120  0.00434    3.610         ZERO  0.00039  0.00381    9.696

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 229003 [PHONOI22    220.00]   12 1  AMP/OHM   4512.2   -58.13    10.11    79.60    5.446      1966.7   -55.29    18.46   -98.49    6.698
 229021 [KIMDONG2    220.00]   12 1  AMP/OHM   3385.3   -57.30    12.87    79.90    5.613      1523.5   -57.57    28.02   -97.02    8.120
 229021 [KIMDONG2    220.00]   12 2  AMP/OHM   3385.3   -57.30    12.87    79.90    5.613      1523.5   -57.57    28.02   -97.02    8.120
 229027 [YENMY2      220.00]   12 1  AMP/OHM   3501.2   -57.32    11.88    79.47    5.381      1764.8   -57.08    22.03   -96.95    8.201
 234045 [MAIDONG2    220.00]   12 1  AMP/OHM   5134.8   -61.21     6.15    79.48    5.387      2614.3   -57.46    21.11   -98.20    6.938
 234045 [MAIDONG2    220.00]   12 2  AMP/OHM   5134.8   -61.21     6.15    79.48    5.387      2614.3   -57.46    21.11   -98.20    6.938
 234135 [VANDIEN2    220.00]   12 1  AMP/OHM   3970.1   -62.66     4.23    79.59    5.443      2725.1   -58.26    25.84   -98.22    6.922
 234135 [VANDIEN2    220.00]   12 2  AMP/OHM   3970.1   -62.66     4.23    79.59    5.443      2725.1   -58.26    25.84   -98.22    6.922
 3WNDTR [THUONGT_AT1 ] WND 2      1  AMP/      9821.8   -57.29                                17931.6   -64.62
 3WNDTR [THUONGT_AT1 ] WND 1      1  AMP/      1555.1   -70.48                                 2759.2   -64.08
 3WNDTR [THUONGT_AT2 ] WND 2      2  AMP/      9821.8   -57.29                                17931.6   -64.62
 3WNDTR [THUONGT_AT2 ] WND 1      2  AMP/      1555.1   -70.48                                 2759.2   -64.08
               TOTAL  FAULT  CURRENT  (AMPS)  55650.9   -59.58                                58742.3   -62.44
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 234121 [VANTRI2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  234121 [VANTRI2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234121 [VANTRI2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.255/ -164.56
                                                                                           V+: / 88.886/   13.97    V-: / 33.679/ -168.42

 THEV. R, X, X/R: POSITIVE  0.00142  0.00495    3.478         NEGATIVE  0.00142  0.00495    3.478         ZERO  0.00178  0.00825    4.633

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 234020 [DONGANH52   220.00]   12 1  AMP/OHM  10304.1   -58.59     4.99    80.69    6.102      6666.4   -58.71     4.88   -96.59    8.658
 234020 [DONGANH52   220.00]   12 2  AMP/OHM  10304.1   -58.59     4.99    80.69    6.102      6666.4   -58.71     4.88   -96.59    8.658
 234049 [CHEM2       220.00]   12 1  AMP/OHM   5876.0   -63.87     7.14    81.46    6.659      4996.1   -60.33    10.06   -97.42    7.682
 234123 [TAYHO2      220.00]   12 1  AMP/OHM   4621.7   -65.31     7.35    81.46    6.658      4424.3   -61.16    13.70   -96.82    8.363
 234147 [MELINH2     220.00]   12 1  AMP/OHM   7103.1   -58.28     5.77    80.69    6.102      4183.3   -59.23    16.48  -101.45    4.939
 234147 [MELINH2     220.00]   12 2  AMP/OHM   7103.1   -58.28     5.77    80.69    6.102      4183.3   -59.23    16.48  -101.45    4.939
 3WNDTR [VANTRI2_AT1 ] WND 1      1  AMP/      1325.8   -69.60                                 3204.7   -71.89
 3WNDTR [VANTRI2_AT2 ] WND 1      2  AMP/      1325.8   -69.60                                 3204.7   -71.89
 3WNDTR [VANTRI2_AT3 ] WND 1      3  AMP/      1325.8   -69.60                                 3204.7   -71.89
               TOTAL  FAULT  CURRENT  (AMPS)  49191.2   -60.64                                40557.8   -62.38
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 234389 [XUANMAI2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  234389 [XUANMAI2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234389 [XUANMAI2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 61.408/ -165.04
                                                                                           V+: / 91.855/   14.27    V-: / 30.460/ -167.12

 THEV. R, X, X/R: POSITIVE  0.00263  0.01347    5.126         NEGATIVE  0.00263  0.01347    5.126         ZERO  0.00431  0.02733    6.342

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 223230 [HOABINH52   220.00]   12 1  AMP/OHM   8548.7   -61.16    11.97    81.09    6.375      3714.5   -57.44     1.38   -92.58   22.160
 234030 [HADONG_TC1  220.00]   12 1  AMP/OHM   6066.2   -64.58    10.52    81.53    6.716      3397.6   -63.68    19.17  -102.00    4.703
 3WNDTR [XUANMAI_AT1 ] WND 1      1  AMP/      1933.8   -74.34                                 3362.7   -72.05
 3WNDTR [XUANMAI_AT2 ] WND 1      2  AMP/      1933.8   -74.34                                 3362.7   -72.05
               TOTAL  FAULT  CURRENT  (AMPS)  18411.7   -65.03                                13755.9   -66.08
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 236001 [BACHE52     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  236001 [BACHE52     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 236001 [BACHE52     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 21.906/ -141.74
                                                                                           V+: / 70.199/   32.48    V-: / 48.455/ -150.13

 THEV. R, X, X/R: POSITIVE  0.00252  0.01163    4.624         NEGATIVE  0.00252  0.01163    4.624         ZERO  0.00036  0.00537   15.003

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 233030 [NHOQUAN2    220.00]   12 1  AMP/OHM   3780.7   -56.00    27.44    76.47    4.157       688.6   -34.69     3.00   -94.54   12.599
 236020 [THANHHOA52  220.00]   12 1  AMP/OHM   5688.1   -37.45     8.67    79.38    5.332      2852.6   -40.66     7.80   -95.90    9.684
 236020 [THANHHOA52  220.00]   12 2  AMP/OHM   5688.1   -37.45     8.67    79.38    5.332      2852.8   -40.66     7.80   -95.90    9.679
 236063 [TDDONGVAN   220.00]   12 1  AMP/OHM   2623.3   -59.26     9.21    82.45    7.540       880.7   -37.22    37.20  -101.27    5.020
 936061 [THANMB3_S1  19.000]   17 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000      2582.3   -51.60     0.00     0.00    0.000
 936062 [THANMB3_S2  19.000]   17 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000      2582.3   -51.60     0.00     0.00    0.000
 936063 [THANMB3_S3  19.000]   17 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000      2582.3   -51.60     0.00     0.00    0.000
 936071 [THANMB4_S1  19.000]   17 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000      2582.3   -51.60     0.00     0.00    0.000
 936072 [THANMB4_S2  19.000]   17 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000      2582.3   -51.60     0.00     0.00    0.000
 936073 [THANMB4_S3  19.000]   17 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000      2582.3   -51.60     0.00     0.00    0.000
 3WNDTR [THANHHOA2   ] WND 1      2  AMP/      1557.7   -56.55                                 1287.0   -49.06
 3WNDTR [THANHHOA2   ] WND 1      1  AMP/      1557.7   -56.55                                 1287.0   -49.06
               TOTAL  FAULT  CURRENT  (AMPS)  20589.6   -46.38                                25230.8   -47.93
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 236031 [NGHISON2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  236031 [NGHISON2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 236031 [NGHISON2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 46.109/ -141.69
                                                                                           V+: / 83.097/   38.01    V-: / 36.989/ -142.35

 THEV. R, X, X/R: POSITIVE  0.00185  0.00923    4.973         NEGATIVE  0.00185  0.00923    4.973         ZERO  0.00218  0.01153    5.288

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 236005 [KKT.NGHISON 220.00]   12 1  AMP/OHM   6928.9   -33.91     2.13    83.60    8.918      5052.9   -39.12    18.70  -100.30    5.504
 236005 [KKT.NGHISON 220.00]   12 2  AMP/OHM   6928.9   -33.91     2.13    83.60    8.918      5052.9   -39.12    18.70  -100.30    5.504
 236020 [THANHHOA52  220.00]   12 1  AMP/OHM   2930.0   -47.44    15.18    80.86    6.213      2839.1   -38.63     7.63   -92.53   22.649
 236059 [NONGCONG2   220.00]   12 1  AMP/OHM   4038.8   -49.51     4.68    80.69    6.102      3215.2   -38.30    24.31   -99.75    5.820
 236059 [NONGCONG2   220.00]   12 2  AMP/OHM   4038.8   -49.51     4.68    80.69    6.102      3215.2   -38.30    24.31   -99.75    5.820
 3WNDTR [NGHISON2    ] WND 1      2  AMP/       858.0   -43.05                                 2529.9   -49.46
 3WNDTR [NGHISON2    ] WND 1      1  AMP/       858.0   -43.05                                 2529.9   -49.46
               TOTAL  FAULT  CURRENT  (AMPS)  26367.1   -40.73                                24365.2   -40.98
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 236049 [BIMSON2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  236049 [BIMSON2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 236049 [BIMSON2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.666/ -157.11
                                                                                           V+: / 87.200/   22.63    V-: / 31.536/ -157.84

 THEV. R, X, X/R: POSITIVE  0.00442  0.02005    4.539         NEGATIVE  0.00442  0.02005    4.539         ZERO  0.00735  0.03550    4.833

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 233001 [NINHBINH2   220.00]   12 1  AMP/OHM   6295.2   -57.55    14.18    76.50    4.166      3068.4   -51.13     6.81   -96.15    9.278
 237041 [HUANA2      220.00]   12 1  AMP/OHM   3412.5   -43.27     9.21    82.45    7.540      3414.4   -52.68    11.71   -93.88   14.761
 3WNDTR [BIMSON2     ] WND 1      2  AMP/      1177.6   -65.50                                 1536.7   -62.75
 3WNDTR [BIMSON2     ] WND 1      1  AMP/      1177.6   -65.50                                 1536.7   -62.75
               TOTAL  FAULT  CURRENT  (AMPS)  11946.1   -55.08                                 9518.5   -55.42
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 237021 [VINH2       220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  237021 [VINH2       220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 237021 [VINH2       220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 52.938/ -125.90
                                                                                           V+: / 88.127/   52.53    V-: / 35.239/ -129.82

 THEV. R, X, X/R: POSITIVE  0.00320  0.01412    4.409         NEGATIVE  0.00320  0.01412    4.409         ZERO  0.00335  0.02149    6.414

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 237031 [DOLUONG2    220.00]   12 1  AMP/OHM   1976.4   -17.54    21.83    81.59    6.760      1341.0   -26.48    45.31   -96.92    8.237
 237031 [DOLUONG2    220.00]   12 2  AMP/OHM   1976.4   -17.54    21.83    81.59    6.760      1341.0   -26.48    45.31   -96.92    8.237
 237141 [NHVUCMAU_PV 220.00]   12 1  AMP/OHM   2826.2   -36.76     4.50    81.40    6.614      2546.1   -26.62    41.43   -96.16    9.267
 237141 [NHVUCMAU_PV 220.00]   12 2  AMP/OHM   2826.4   -36.76     4.50    81.40    6.615      2546.1   -26.62    41.43   -96.16    9.268
 238050 [HATINH52    220.00]   12 1  AMP/OHM   2975.1   -17.15    28.97    76.47    4.154      1549.5   -19.52     8.68   -94.50   12.709
 238050 [HATINH52    220.00]   12 2  AMP/OHM   2975.2   -17.14    28.97    76.46    4.153      1489.8   -19.52     9.03   -94.50   12.709
 3WNDTR [VINH2       ] WND 1      2  AMP/      1136.8   -32.21                                 1453.7   -32.82
 3WNDTR [VINH2       ] WND 1      1  AMP/      1136.8   -32.21                                 2871.8   -33.33
               TOTAL  FAULT  CURRENT  (AMPS)  17603.9   -25.36                                15087.9   -27.04
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 237031 [DOLUONG2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  237031 [DOLUONG2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 237031 [DOLUONG2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 54.550/ -123.20
                                                                                           V+: / 90.517/   56.06    V-: / 35.979/ -125.08

 THEV. R, X, X/R: POSITIVE  0.00355  0.02020    5.692         NEGATIVE  0.00355  0.02020    5.692         ZERO  0.00437  0.03078    7.040

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 237021 [VINH2       220.00]   12 1  AMP/OHM   2866.5   -30.40    21.83    81.59    6.760      1642.6   -22.87    26.71   -98.62    6.600
 237021 [VINH2       220.00]   12 2  AMP/OHM   2866.5   -30.40    21.83    81.59    6.760      1642.6   -22.87    26.71   -98.62    6.600
 237033 [BANVE2      220.00]   12 1  AMP/OHM   1464.4   -10.76    45.97    81.04    6.346       836.8   -19.67    24.63   -92.55   22.482
 237037 [KHEBO2      220.00]   12 1  AMP/OHM   2064.2   -14.61    16.68    81.10    6.389      1691.2   -22.22    35.25   -94.02   14.245
 237039 [TUONGDUONG2 220.00]   12 1  AMP/OHM   1483.6    -7.51    44.00    81.55    6.728       861.6   -22.83    41.20   -97.67    7.425
 3WNDTR [AT1         ] WND 1      1  AMP/       761.0   -37.19                                 2110.7   -29.56
 3WNDTR [AT2         ] WND 1      2  AMP/      1462.5   -37.73                                 2110.7   -29.56
               TOTAL  FAULT  CURRENT  (AMPS)  12743.6   -24.30                                10874.3   -25.11
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 238050 [HATINH52    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  238050 [HATINH52    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 238050 [HATINH52    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 37.483/ -119.63
                                                                                           V+: / 81.026/   58.57    V-: / 43.578/ -122.99

 THEV. R, X, X/R: POSITIVE  0.00136  0.00907    6.678         NEGATIVE  0.00136  0.00907    6.678         ZERO  0.00071  0.00785   11.070

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 237021 [VINH2       220.00]   12 1  AMP/OHM   2149.9   -29.71    28.97    76.47    4.154       918.2   -14.62    28.55   -96.81    8.372
 237021 [VINH2       220.00]   12 2  AMP/OHM   2150.1   -29.71    28.97    76.46    4.153       882.7   -14.61    29.68   -96.81    8.373
 238017 [FORMOSAHT2  220.00]   12 1  AMP/OHM   3112.6    -9.27    26.35    79.58    5.437      1082.9   -15.23     7.62   -92.28   25.113
 238051 [THACHKHE2   220.00]   12 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000       411.3   -27.69   246.49   -90.64   89.284
 238051 [THACHKHE2   220.00]   12 2  AMP/OHM      0.0     0.00     0.00     0.00    0.000       411.3   -27.69   246.49   -90.64   89.284
 238060 [VUNGANG152  220.00]   12 1  AMP/OHM   3854.3   -12.44    21.88    80.67    6.086      1170.5   -12.17     8.00   -99.66    5.874
 238060 [VUNGANG152  220.00]   12 2  AMP/OHM   3854.3   -12.44    21.88    80.67    6.086      1170.5   -12.17     8.00   -99.66    5.874
 3WNDTR [HATINH52    ] WND 1      2  AMP/       692.1   -31.83                                 1984.5   -28.25
 3WNDTR [HATINH52    ] WND 1      1  AMP/       692.1   -31.83                                 1984.5   -28.25
 3WNDTR [HATINH5_AT1 ] WND 2      1  AMP/      5974.8   -31.00                                 9778.5   -26.44
 3WNDTR [HATINH5_AT2 ] WND 2      2  AMP/      5974.8   -31.00                                 9778.5   -26.44
               TOTAL  FAULT  CURRENT  (AMPS)  28074.2   -23.46                                29457.6   -24.47
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 238060 [VUNGANG152  220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  238060 [VUNGANG152  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 238060 [VUNGANG152  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 28.072/ -112.74
                                                                                           V+: / 78.066/   65.48    V-: / 50.015/ -115.51

 THEV. R, X, X/R: POSITIVE  0.00057  0.00592   10.294         NEGATIVE  0.00057  0.00592   10.294         ZERO  0.00016  0.00333   20.648

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 238017 [FORMOSAHT2  220.00]   12 1  AMP/OHM   5751.6   -12.58     6.35    82.45    7.547      2553.0    -8.53     7.38   -91.90   30.124
 238050 [HATINH52    220.00]   12 1  AMP/OHM   2518.0   -29.29    21.88    80.67    6.086       767.4    -5.88    21.58  -101.44    4.944
 238050 [HATINH52    220.00]   12 2  AMP/OHM   2518.0   -29.29    21.88    80.67    6.086       767.4    -5.88    21.58  -101.44    4.944
 238053 [VUNGANG2    220.00]   12 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000         2.7   157.26     0.00     0.00    0.000
 238053 [VUNGANG2    220.00]   12 2  AMP/OHM      0.0     0.00     0.00     0.00    0.000         2.7   157.26     0.00     0.00    0.000
 250005 [DONGHOI2    220.00]   22 1  AMP/OHM   2486.8    -6.14    27.74    82.42    7.513       645.7    -6.33    17.49   -97.16    7.958
 938011 [VUNGANG1_S1 26.000]   17 1  AMP/OHM   5237.0    -7.70     0.14    89.59  138.666      9976.6   -22.22     0.00     0.00    0.000
 938012 [VUNGANG1_S2 26.000]   17 1  AMP/OHM   5237.0    -7.70     0.14    89.59  138.666      9976.6   -22.22     0.00     0.00    0.000
 3WNDTR [VUNGANG5_AT1] WND 2      1  AMP/     10648.4   -26.09                                13792.2   -20.48
 3WNDTR [VUNGANG5_AT2] WND 2      2  AMP/     10648.4   -26.09                                13792.2   -20.48
               TOTAL  FAULT  CURRENT  (AMPS)  44500.9   -19.36                                52133.9   -19.97
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 250005 [DONGHOI2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  250005 [DONGHOI2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 250005 [DONGHOI2    220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 60.755/ -110.86
                                                                                           V+: / 93.571/   69.79    V-: / 32.827/ -109.00

 THEV. R, X, X/R: POSITIVE  0.00218  0.01363    6.242         NEGATIVE  0.00218  0.01363    6.241         ZERO  0.00486  0.02509    5.166

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 238060 [VUNGANG152  220.00]   12 1  AMP/OHM   3742.5   -18.87    27.74    82.42    7.513      1586.5    -3.35     2.02   -90.10  593.582
 250019 [BADON2      220.00]   22 1  AMP/OHM   4142.2   -17.21    11.25    81.40    6.611      2312.6    -8.39    26.24   -96.49    8.787
 250021 [B&T_PD1     220.00]   22 1  AMP/OHM   3069.3    -3.97    11.75    81.09    6.376      2476.1    -8.10    26.69   -93.38   16.937
 251019 [BADON2      220.00]   22 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000        11.8   159.13     0.00     0.00    0.000
 251020 [QUANGTRI52  220.00]   22 1  AMP/OHM   2948.8    -8.63    27.52    79.14    5.213      1914.1    -4.25     7.44   -91.50   38.298
 251021 [DONGHA2     220.00]   22 1  AMP/OHM   1901.4    -3.02    33.77    81.04    6.339      1084.5    -4.90    31.44   -96.16    9.260
 251021 [DONGHA2     220.00]   22 2  AMP/OHM   1901.4    -3.02    33.77    81.04    6.339      1084.5    -4.90    31.44   -96.16    9.260
 3WNDTR [DONGHOI2    ] WND 1      1  AMP/       877.4   -10.97                                 2913.5   -19.24
 3WNDTR [DONGHOI2_AT2] WND 1      2  AMP/       454.4   -10.48                                 1464.7   -18.82
               TOTAL  FAULT  CURRENT  (AMPS)  18915.6   -10.79                                14738.4    -9.90
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 250019 [BADON2      220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  250019 [BADON2      220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 250019 [BADON2      220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 63.509/ -112.29
                                                                                           V+: / 94.699/   67.66    V-: / 31.189/ -112.45

 THEV. R, X, X/R: POSITIVE  0.00276  0.01729    6.258         NEGATIVE  0.00276  0.01729    6.258         ZERO  0.00553  0.03522    6.370

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 238017 [FORMOSAHT2  220.00]   12 1  AMP/OHM   7691.7   -17.46     9.76    82.67    7.769      3665.6    -8.32     5.95   -94.59   12.444
 250005 [DONGHOI2    220.00]   22 1  AMP/OHM   5706.9    -8.42    11.25    81.40    6.611      2752.8    -8.09    16.52  -100.26    5.524
 3WNDTR [BADON2      ] WND 1      2  AMP/       989.4   -10.58                                 3116.9   -20.58
 3WNDTR [BADON2      ] WND 1      1  AMP/       512.4   -10.09                                 1569.2   -20.14
               TOTAL  FAULT  CURRENT  (AMPS)  14857.4   -13.29                                11043.0   -13.37
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 251021 [DONGHA2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  251021 [DONGHA2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 251021 [DONGHA2     220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 54.569/ -106.66
                                                                                           V+: / 90.517/   74.32    V-: / 35.968/ -104.19

 THEV. R, X, X/R: POSITIVE  0.00175  0.01283    7.321         NEGATIVE  0.00175  0.01283    7.321         ZERO  0.00350  0.01934    5.529

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 250005 [DONGHOI2    220.00]   22 1  AMP/OHM   1781.2   -16.12    33.77    81.04    6.339       905.9    -1.36    43.88   -96.20    9.199
 250005 [DONGHOI2    220.00]   22 2  AMP/OHM   1781.2   -16.12    33.77    81.04    6.339       905.9    -1.36    43.88   -96.20    9.199
 250021 [B&T_PD1     220.00]   22 1  AMP/OHM   2318.8   -12.32    21.87    81.07    6.364      1386.3    -2.46    30.33   -92.87   19.961
 251020 [QUANGTRI52  220.00]   22 1  AMP/OHM   3686.0   -13.18    17.17    79.16    5.222      2479.3    -1.25    11.38   -93.64   15.711
 251020 [QUANGTRI52  220.00]   22 2  AMP/OHM   3686.0   -13.18    17.17    79.16    5.222      2479.3    -1.25    11.38   -93.64   15.711
 251025 [LAOBAO2     220.00]   22 1  AMP/OHM   2420.6    11.62    21.06    79.58    5.440      1529.0    -5.26    30.53   -91.46   39.353
 251025 [LAOBAO2     220.00]   22 2  AMP/OHM   2420.6    11.62    21.06    79.58    5.440      1529.0    -5.26    30.53   -91.46   39.353
 3WNDTR [DONGHA2     ] WND 1      2  AMP/      1217.2   -10.33                                 3038.0   -13.63
 3WNDTR [DONGHA2     ] WND 1      1  AMP/      1217.2   -10.33                                 3038.0   -13.63
               TOTAL  FAULT  CURRENT  (AMPS)  20174.0    -7.48                                17211.5    -6.41
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 252023 [HUE2        220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  252023 [HUE2        220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 252023 [HUE2        220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 50.080/ -110.33
                                                                                           V+: / 86.279/   68.39    V-: / 36.229/ -113.38

 THEV. R, X, X/R: POSITIVE  0.00318  0.01628    5.120         NEGATIVE  0.00318  0.01628    5.120         ZERO  0.00319  0.02270    7.110

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 252021 [PHONGDIEN2  220.00]   22 1  AMP/OHM   5677.9    -9.41     9.92    81.11    6.392      2928.7    -7.29    14.63   -98.31    6.845
 252029 [CHANMAY2    220.00]   22 1  AMP/OHM   2307.1   -12.29    27.36    78.29    4.826      1102.7    -5.97    43.80  -102.51    4.506
 252029 [CHANMAY2    220.00]   22 2  AMP/OHM   2307.2   -12.29    27.36    78.29    4.824      1102.7    -5.97    43.80  -102.51    4.506
 252035 [TDSONGBO_H1 220.00]   22 1  AMP/OHM   1998.5    -9.66    10.11    79.60    5.446      2371.8    -9.74    26.65   -94.06   14.098
 3WNDTR [HUE2        ] WND 1      2  AMP/      1487.6   -13.35                                 3045.6   -18.06
 3WNDTR [HUE2        ] WND 1      1  AMP/      1487.6   -13.35                                 3045.6   -18.06
               TOTAL  FAULT  CURRENT  (AMPS)  15259.6   -11.08                                13539.4   -12.33
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 253001 [HOAKHANH2   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  253001 [HOAKHANH2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 253001 [HOAKHANH2   220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 49.929/ -112.10
                                                                                           V+: / 86.051/   67.23    V-: / 36.130/ -113.68

 THEV. R, X, X/R: POSITIVE  0.00176  0.00865    4.909         NEGATIVE  0.00176  0.00865    4.909         ZERO  0.00210  0.01202    5.710

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 253250 [DANANG52    220.00]   22 1  AMP/OHM   9867.4   -14.05     4.45    82.45    7.549      5891.1    -7.74     7.44   -96.25    9.136
 253255 [LIENCHIEU2  220.00]   22 1  AMP/OHM   2272.1   -11.15     4.46    79.17    5.227      2761.7   -13.48    40.20   -95.37   10.643
 253255 [LIENCHIEU2  220.00]   22 2  AMP/OHM   2272.1   -11.15     4.46    79.17    5.227      2761.7   -13.48    40.20   -95.37   10.643
 253257 [HAICHAU     220.00]   22 1  AMP/OHM   5218.0   -10.17     4.93    79.17    5.227      4752.6    -9.24    15.86   -97.95    7.164
 254005 [THANHMY2    220.00]   22 1  AMP/OHM   3456.1    -7.06    17.75    81.39    6.601      1457.1    -8.00    19.56   -98.26    6.885
 254005 [THANHMY2    220.00]   22 2  AMP/OHM   3456.1    -7.06    17.75    81.39    6.601      1457.1    -8.00    19.56   -98.26    6.885
 3WNDTR [HOAKHANH2   ] WND 1      2  AMP/      1047.7   -18.56                                 3181.6   -19.25
 3WNDTR [HOAKHANH2   ] WND 1      1  AMP/      1047.7   -18.56                                 3181.6   -19.25
               TOTAL  FAULT  CURRENT  (AMPS)  28589.2   -11.52                                25363.0   -12.17
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 253031 [QUANBA2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  253031 [QUANBA2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 253031 [QUANBA2     220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.715/ -112.95
                                                                                           V+: / 88.308/   66.48    V-: / 32.601/ -114.49

 THEV. R, X, X/R: POSITIVE  0.00331  0.01577    4.769         NEGATIVE  0.00331  0.01577    4.769         ZERO  0.00492  0.02709    5.504

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 253257 [HAICHAU     220.00]   22 1  AMP/OHM   8677.1   -10.73     6.44    79.17    5.226      5199.8    -6.80    11.60  -103.18    4.271
 254049 [DUYXUYEN1   220.00]   22 1  AMP/OHM   3261.2    -5.80    26.04    78.27    4.818      1634.1    -8.64    14.81   -99.05    6.280
 3WNDTR [AT1         ] WND 1      1  AMP/      1814.6   -20.34                                 1827.7   -19.00
 3WNDTR [AT2         ] WND 1      2  AMP/      1814.6   -20.34                                 3950.2   -19.07
               TOTAL  FAULT  CURRENT  (AMPS)  15508.0   -11.94                                12544.7   -12.65
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 253250 [DANANG52    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  253250 [DANANG52    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 253250 [DANANG52    220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 42.938/ -111.80
                                                                                           V+: / 83.144/   67.62    V-: / 40.210/ -113.01

 THEV. R, X, X/R: POSITIVE  0.00122  0.00726    5.970         NEGATIVE  0.00122  0.00726    5.970         ZERO  0.00114  0.00778    6.852

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 253001 [HOAKHANH2   220.00]   22 1  AMP/OHM   5883.8    -9.41     4.45    82.45    7.549      3923.9    -9.45    14.91   -95.86    9.740
 253257 [HAICHAU     220.00]   22 1  AMP/OHM   1809.0    -6.64     9.87    79.17    5.226      1817.0   -10.56    39.65   -96.00    9.516
 253257 [HAICHAU     220.00]   22 2  AMP/OHM   1809.0    -6.64     9.87    79.17    5.226      1817.0   -10.56    39.65   -96.00    9.516
 254049 [DUYXUYEN1   220.00]   22 1  AMP/OHM   3009.6    -5.53    20.23    81.22    6.476      1306.7    -8.72    23.61   -97.21    7.900
 3WNDTR [DANANG52    ] WND 1      2  AMP/      1202.8   -13.81                                 2731.2   -18.87
 3WNDTR [DANANG52    ] WND 1      1  AMP/      1202.8   -13.81                                 2731.2   -18.87
 3WNDTR [DANANG5_AT1 ] WND 2      1  AMP/      9892.3   -16.40                                 9779.9   -13.68
 3WNDTR [DANANG5_AT2 ] WND 2      2  AMP/      9892.3   -16.40                                 9779.9   -13.68
               TOTAL  FAULT  CURRENT  (AMPS)  34607.1   -13.08                                33843.6   -13.50
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 254010 [THANHMY52   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  254010 [THANHMY52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 254010 [THANHMY52   220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 39.436/ -107.87
                                                                                           V+: / 83.224/   72.33    V-: / 43.788/ -107.49

 THEV. R, X, X/R: POSITIVE  0.00086  0.00768    8.882         NEGATIVE  0.00086  0.00768    8.882         ZERO  0.00082  0.00691    8.382

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 254005 [THANHMY2    220.00]   22 1  AMP/OHM   3853.9   -13.91     7.69    79.60    5.447      2210.8    -5.93    25.52   -98.23    6.917
 254005 [THANHMY2    220.00]   22 2  AMP/OHM   3853.9   -13.91     7.69    79.60    5.447      2210.8    -5.93    25.52   -98.23    6.917
 254035 [SEKAMAN32   220.00]   22 1  AMP/OHM    433.4    -5.40    49.45    79.29    5.289       492.2    -8.95    77.64   -88.70   43.997
 254035 [SEKAMAN32   220.00]   22 2  AMP/OHM    433.4    -5.40    49.45    79.29    5.289       492.2    -8.95    77.64   -88.70   43.997
 254039 [DAKMI42     220.00]   22 1  AMP/OHM   1764.4    -5.37    20.47    79.36    5.322      1426.1    -5.50    14.54   -95.97    9.569
 254039 [DAKMI42     220.00]   22 2  AMP/OHM   1764.4    -5.37    20.47    79.36    5.322      1426.1    -5.50    14.54   -95.97    9.569
 254041 [SONGBUNG42  220.00]   22 1  AMP/OHM    862.7    -4.91    12.27    79.37    5.329      1314.8   -10.32    49.29   -92.40   23.891
 254043 [SONGBUNG22  220.00]   22 1  AMP/OHM   1255.1    -7.25     6.26    81.73    6.881      2073.8   -13.85    35.23   -91.38   41.562
 254049 [DUYXUYEN1   220.00]   22 1  AMP/OHM   2520.9    -9.77    23.09    79.58    5.438      1015.1    -4.16    32.01   -99.31    6.098
 254049 [DUYXUYEN1   220.00]   22 2  AMP/OHM   2520.9    -9.77    23.09    79.58    5.438      1015.1    -4.16    32.01   -99.31    6.098
 254083 [TCDAKOOC2   220.00]   22 1  AMP/OHM    912.1    -6.11    15.88    79.16    5.223      1127.1    -5.90    54.46   -96.47    8.820
 254083 [TCDAKOOC2   220.00]   22 2  AMP/OHM    912.1    -6.11    15.88    79.16    5.222      1127.1    -5.90    54.46   -96.47    8.820
 3WNDTR [THANHMY5    ] WND 2      2  AMP/      6470.0   -13.59                                 9644.3   -14.25
 3WNDTR [THANHMY5    ] WND 2      1  AMP/      6470.0   -13.59                                 9644.3   -14.25
               TOTAL  FAULT  CURRENT  (AMPS)  33967.8   -11.18                                35132.0   -11.06
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 254033 [TAMKY2      220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  254033 [TAMKY2      220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 254033 [TAMKY2      220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 47.955/ -107.66
                                                                                           V+: / 86.419/   72.33    V-: / 38.465/ -107.67

 THEV. R, X, X/R: POSITIVE  0.00161  0.01103    6.861         NEGATIVE  0.00161  0.01103    6.861         ZERO  0.00200  0.01375    6.872

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 254037 [SONGTRANH2  220.00]   22 1  AMP/OHM    104.6    -5.55    26.64    79.35    5.317       308.0   -14.28   379.47   -90.97   59.336
 254049 [DUYXUYEN1   220.00]   22 1  AMP/OHM   3429.9    -9.89    16.38    78.29    4.824      1576.5    -4.58    36.25   -99.91    5.721
 254049 [DUYXUYEN1   220.00]   22 2  AMP/OHM   3430.1    -9.89    16.38    78.28    4.822      1576.5    -4.58    36.25   -99.91    5.721
 254063 [SONGTRANH22 220.00]   22 1  AMP/OHM   2326.1    -7.03     0.00     0.00    0.000      5337.6   -12.81    26.95   -94.85   11.783
 255070 [DOCSOI2     220.00]   22 1  AMP/OHM   6066.1    -8.71    12.06    83.93    9.405      3664.6    -4.64     5.95   -97.87    7.231
 255070 [DOCSOI2     220.00]   22 2  AMP/OHM   6066.1    -8.71    12.06    83.93    9.405      3664.6    -4.64     5.95   -97.87    7.231
 3WNDTR [TAMKY2      ] WND 1      1  AMP/       870.2   -15.37                                 2668.2   -15.03
 3WNDTR [TAMKY2      ] WND 1      2  AMP/       870.2   -15.37                                 2668.2   -15.03
               TOTAL  FAULT  CURRENT  (AMPS)  23150.6    -9.38                                21391.4    -9.38
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 255023 [QUANGNGAI2  220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  255023 [QUANGNGAI2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 255023 [QUANGNGAI2  220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 56.383/ -101.26
                                                                                           V+: / 91.628/   78.83    V-: / 35.246/ -101.03

 THEV. R, X, X/R: POSITIVE  0.00256  0.01705    6.669         NEGATIVE  0.00256  0.01705    6.669         ZERO  0.00420  0.02726    6.490

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 255021 [QUANGNGAI2  220.00]   22 1  AMP/OHM   3600.6    -9.65    14.62    81.73    6.878      1705.3    -3.00    48.05   -98.25    6.896
 255021 [QUANGNGAI2  220.00]   22 2  AMP/OHM   3600.6    -9.65    14.62    81.73    6.878      1705.3    -3.00    48.05   -98.25    6.896
 258007 [PHUOCAN2    220.00]   22 1  AMP/OHM   1591.6     6.99    57.26    79.48    5.386       741.0     3.64    17.45   -96.65    8.583
 258023 [PHUMY2      220.00]   22 1  AMP/OHM   2779.9     9.89    18.32    79.36    5.325      2068.9     0.17    20.62   -94.60   12.438
 259395 [KONPLONG_DG1110.00]   21 1  AMP/OHM    880.8     0.79     5.54    81.37    6.592      1312.1     1.63     6.32   -92.11   27.098
 259395 [KONPLONG_DG1110.00]   21 2  AMP/OHM    880.8     0.79     5.54    81.37    6.592      1312.1     1.63     6.32   -92.11   27.098
 3WNDTR [AT1         ] WND 1      1  AMP/      1009.7    -5.09                                 1928.0    -7.48
 3WNDTR [AT2         ] WND 1      2  AMP/      1009.7    -5.09                                 1928.0    -7.48
               TOTAL  FAULT  CURRENT  (AMPS)  15206.1    -2.61                                12672.9    -2.50
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 255027 [SONHA2      220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  255027 [SONHA2      220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 255027 [SONHA2      220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 52.732/ -105.45
                                                                                           V+: / 89.336/   75.58    V-: / 36.625/ -102.94

 THEV. R, X, X/R: POSITIVE  0.00297  0.02311    7.787         NEGATIVE  0.00297  0.02311    7.786         ZERO  0.00573  0.03305    5.772

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 255070 [DOCSOI2     220.00]   22 1  AMP/OHM   4586.1    -8.50    20.53    81.30    6.533      3043.1    -1.92     5.46   -98.41    6.760
 255070 [DOCSOI2     220.00]   22 2  AMP/OHM   4586.1    -8.50    20.53    81.30    6.533      3043.1    -1.92     5.46   -98.41    6.760
 3WNDTR [            ] WND 1      2  AMP/      1012.0     1.62                                 1846.1   -11.74
 3WNDTR [            ] WND 1      1  AMP/      1012.0     1.62                                 1846.1   -11.74
               TOTAL  FAULT  CURRENT  (AMPS)  11170.4    -6.68                                 9744.6    -5.62
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 255070 [DOCSOI2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  255070 [DOCSOI2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 255070 [DOCSOI2     220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 35.797/ -107.26
                                                                                           V+: / 80.700/   73.70    V-: / 44.912/ -105.53

 THEV. R, X, X/R: POSITIVE  0.00079  0.00675    8.575         NEGATIVE  0.00079  0.00675    8.574         ZERO  0.00079  0.00536    6.793

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 254033 [TAMKY2      220.00]   22 1  AMP/OHM   3171.1   -11.40    12.06    83.93    9.405      1975.2    -6.62    21.10   -95.38   10.620
 254033 [TAMKY2      220.00]   22 2  AMP/OHM   3171.1   -11.40    12.06    83.93    9.405      1975.2    -6.62    21.10   -95.38   10.620
 255010 [NDDUNGQUAT2 220.00]   22 1  AMP/OHM   4024.5    -1.88     2.29    82.67    7.770      3587.3    -4.53    19.11  -101.34    4.987
 255010 [NDDUNGQUAT2 220.00]   22 2  AMP/OHM   4024.5    -1.88     2.29    82.67    7.770      3587.3    -4.53    19.11  -101.34    4.987
 255021 [QUANGNGAI2  220.00]   22 1  AMP/OHM   1988.9     4.93    12.11    81.73    6.880       813.0    -8.88    89.71   -98.42    6.753
 255021 [QUANGNGAI2  220.00]   22 2  AMP/OHM   1988.9     4.93    12.11    81.73    6.880       813.0    -8.88    89.71   -98.42    6.753
 255027 [SONHA2      220.00]   22 1  AMP/OHM    872.2     2.38    20.53    81.30    6.533       809.3    -9.85    85.69   -93.71   15.417
 255027 [SONHA2      220.00]   22 2  AMP/OHM    872.2     2.38    20.53    81.30    6.533       809.3    -9.85    85.69   -93.71   15.417
 3WNDTR [AT1         ] WND 1      1  AMP/       614.6    -2.84                                 2178.4   -15.47
 3WNDTR [AT2         ] WND 1      2  AMP/       319.8    -2.29                                 1109.1   -14.98
 3WNDTR [DOCSOI5_AT1 ] WND 2      1  AMP/      8761.1   -16.82                                11673.6    -9.63
 3WNDTR [DOCSOI5_AT2 ] WND 2      2  AMP/      8761.1   -16.82                                11673.6    -9.63
               TOTAL  FAULT  CURRENT  (AMPS)  38183.3    -9.37                                40957.7    -8.88
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 256010 [DAKNONG52   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  256010 [DAKNONG52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 256010 [DAKNONG52   220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 42.243/ -109.77
                                                                                           V+: / 85.362/   70.93    V-: / 43.126/ -108.39

 THEV. R, X, X/R: POSITIVE  0.00082  0.00626    7.624         NEGATIVE  0.00082  0.00626    7.623         ZERO  0.00095  0.00611    6.415

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 256001 [DONGNAI32   220.00]   22 1  AMP/OHM    658.3    -9.07    11.57    79.60    5.447      1083.6   -13.25    75.21   -91.60   35.793
 256001 [DONGNAI32   220.00]   22 2  AMP/OHM    658.3    -9.07    11.57    79.60    5.447      1083.6   -13.25    75.21   -91.60   35.793
 256003 [DONGNAI42   220.00]   22 1  AMP/OHM   1479.9    -9.48     4.76    81.11    6.393      3140.8   -12.75    23.01   -91.00   57.277
 256003 [DONGNAI42   220.00]   22 2  AMP/OHM   1479.9    -9.48     4.76    81.11    6.393      3140.8   -12.75    23.01   -91.00   57.277
 256005 [DAKRTIH2    220.00]   22 1  AMP/OHM   1220.3    -8.90     4.95    77.87    4.655      2254.2   -13.84    38.73   -91.43   40.000
 256009 [DONGNAI52   220.00]   22 1  AMP/OHM   1163.7    -7.84     8.90    79.60    5.448      1790.5   -12.02    38.73   -91.43   40.000
 256015 [BUONTUASRAH2220.00]   22 1  AMP/OHM   2556.0     0.57    20.90    81.72    6.872      1483.9   -12.18    12.40   -93.65   15.696
 256020 [DAKNONG52   220.00]   22 1  AMP/OHM   4234.6   -12.11     1.88    83.20    8.391      3213.6    -9.85    31.06   -97.76    7.334
 256031 [LUYENNHOM2  220.00]   22 1  AMP/OHM   2887.2   -12.08    11.57    83.17    8.343      1569.8    -6.03    28.91   -96.22    9.172
 256031 [LUYENNHOM2  220.00]   22 2  AMP/OHM   2887.2   -12.08    11.57    83.17    8.343      1569.8    -6.03    28.91   -96.22    9.172
 956099 [DAKNDRUNG_PV10.500]   80 1  AMP/OHM   1066.0    -9.11     0.19    88.03   29.074      1392.4   -17.81     0.00     0.00    0.000
 3WNDTR [DAKNONG5    ] WND 2      1  AMP/     10917.5   -13.26                                10327.1   -10.05
 3WNDTR [DAKNONG5    ] WND 2      2  AMP/     10917.5   -13.26                                10327.1   -10.05
               TOTAL  FAULT  CURRENT  (AMPS)  42051.7   -11.37                                42344.2   -10.91
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 257005 [KRONGBUK2   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  257005 [KRONGBUK2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 257005 [KRONGBUK2   220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.553/ -105.82
                                                                                           V+: / 93.235/   74.88    V-: / 37.692/ -104.09

 THEV. R, X, X/R: POSITIVE  0.00129  0.00921    7.145         NEGATIVE  0.00129  0.00921    7.143         ZERO  0.00231  0.01351    5.846

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 257007 [KRONGANA    220.00]   22 1  AMP/OHM   2193.7    -6.22    33.80    80.78    6.160      1329.6     0.27    15.97   -96.79    8.394
 257010 [KRONG252    220.00]   22 1  AMP/OHM   2934.5   -15.91    12.14    79.59    5.446      2172.7    -5.12    32.61   -94.44   12.879
 257010 [KRONG252    220.00]   22 2  AMP/OHM   2934.5   -15.91    12.14    79.59    5.446      2172.7    -5.12    32.61   -94.44   12.879
 257010 [KRONG252    220.00]   22 3  AMP/OHM   2934.5   -15.91    12.14    79.59    5.446      2172.7    -5.12    32.61   -94.44   12.879
 257010 [KRONG252    220.00]   22 4  AMP/OHM   2934.5   -15.91    12.14    79.59    5.446      2172.7    -5.12    32.61   -94.44   12.879
 257019 [SEREPOK42   220.00]   22 1  AMP/OHM   2922.6    -2.40    25.31    80.79    6.170      1853.1     0.52     8.14   -95.60   10.207
 257025 [WP_KRB_CN   220.00]   22 1  AMP/OHM   2052.9    -2.97    16.85    80.81    6.182      2033.7    -2.76    27.78   -94.57   12.515
 257061 [WP_NHONHOA2 220.00]   22 1  AMP/OHM   2158.8    -3.26    16.80    81.10    6.389      1813.2    -4.91    30.06   -92.57   22.291
 260095 [CHUSE2      220.00]   22 1  AMP/OHM   1944.5    -1.64    41.92    81.05    6.352       965.4    -1.91    16.96   -93.25   17.613
 262017 [NHATRANG2   220.00]   22 1  AMP/OHM   1657.7     5.90    62.09    79.24    5.262       746.6    -2.65    17.72   -96.73    8.480
 262017 [NHATRANG2   220.00]   22 2  AMP/OHM   1657.7     5.90    62.09    79.24    5.262       746.6    -2.65    17.72   -96.73    8.480
 3WNDTR [KRONGBUK2   ] WND 1      2  AMP/      1518.4     0.96                                 3509.4   -12.93
 3WNDTR [KRONGBUK2   ] WND 1      1  AMP/      1518.4     0.96                                 3509.4   -12.93
               TOTAL  FAULT  CURRENT  (AMPS)  29080.5    -6.86                                25117.3    -6.12
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 258009 [QUYNHON2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  258009 [QUYNHON2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 258009 [QUYNHON2    220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 49.249/  -93.77
                                                                                           V+: / 88.321/   85.05    V-: / 39.096/  -96.44

 THEV. R, X, X/R: POSITIVE  0.00353  0.01907    5.402         NEGATIVE  0.00353  0.01907    5.402         ZERO  0.00332  0.02420    7.287

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 258007 [PHUOCAN2    220.00]   22 1  AMP/OHM   4399.2     3.57    12.31    81.30    6.538      3250.0     8.51    17.58   -99.36    6.069
 260093 [TD_ANKHE2   220.00]   22 1  AMP/OHM   2411.9     1.86    30.28    74.98    3.727      1182.5    13.03    22.63   -95.19   11.005
 261033 [SONGCAU2    220.00]   22 1  AMP/OHM   3176.9    10.66    19.80    80.65    6.073      1880.5     7.02    12.56   -93.70   15.472
 3WNDTR [AT2         ] WND 1      2  AMP/      1803.9     4.15                                 3116.9    -0.89
 3WNDTR [QUYNHON2    ] WND 1      1  AMP/      1803.9     4.15                                 3116.9    -0.89
               TOTAL  FAULT  CURRENT  (AMPS)  13574.9     5.08                                12496.7     4.04
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 260070 [PLEIKU252   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  260070 [PLEIKU252   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 260070 [PLEIKU252   220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 42.364/ -103.03
                                                                                           V+: / 86.145/   76.49    V-: / 43.784/ -103.98

 THEV. R, X, X/R: POSITIVE  0.00044  0.00551   12.575         NEGATIVE  0.00044  0.00551   12.572         ZERO  0.00034  0.00534   15.943

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 257061 [WP_NHONHOA2 220.00]   22 1  AMP/OHM   2118.1    -4.46    39.38    81.06    6.359       783.8     0.98    15.97   -94.44   12.871
 260083 [TCBOY2      220.00]   22 1  AMP/OHM   2075.9     0.06    16.10    79.16    5.223      1593.9     2.56    28.29  -101.45    4.937
 260083 [TCBOY2      220.00]   22 2  AMP/OHM   2075.9     0.06    16.10    79.16    5.223      1593.9     2.56    28.29  -101.45    4.937
 260090 [PLEIKU52    220.00]   22 1  AMP/OHM   2008.4    -4.64    48.36    81.67    6.829       742.6    -4.96     3.20   -87.30   21.197
 260091 [SESAN42     220.00]   22 1  AMP/OHM   2304.4     4.40    20.47    79.36    5.322      1489.8    -1.50    17.03   -92.63   21.739
 260091 [SESAN42     220.00]   22 2  AMP/OHM   2304.4     4.40    20.47    79.36    5.322      1489.8    -1.50    17.03   -92.63   21.739
 260095 [CHUSE2      220.00]   22 1  AMP/OHM   3434.8    -0.87    19.09    80.67    6.087      1604.8    -2.24    15.52   -95.30   10.775
 260205 [YANGTRUNG2  220.00]   22 1  AMP/OHM   2021.7     2.94    29.58    78.94    5.117      1286.6    -1.16    32.58   -95.15   11.105
 960931 [DG_IAPBOONG113.200]   80 1  AMP/OHM    614.8   -10.55     0.30    88.03   29.074      1451.4   -11.06     0.00     0.00    0.000
 3WNDTR [AT1         ] WND 1      1  AMP/      1515.8    -7.68                                 1499.4    -8.52
 3WNDTR [AT1_PLEIKU2 ] WND 2      1  AMP/     14248.5   -15.18                                17855.6   -12.07
 3WNDTR [AT2_PLEIKU2 ] WND 2      2  AMP/     14248.6   -15.18                                17855.6   -12.07
               TOTAL  FAULT  CURRENT  (AMPS)  48537.2    -9.12                                49069.4    -9.44
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 260090 [PLEIKU52    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  260090 [PLEIKU52    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 260090 [PLEIKU52    220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 31.483/ -104.89
                                                                                           V+: / 80.324/   75.69    V-: / 48.844/ -103.94

 THEV. R, X, X/R: POSITIVE  0.00051  0.00692   13.582         NEGATIVE  0.00051  0.00692   13.580         ZERO  0.00040  0.00445   11.069

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 259015 [KONTUM2     220.00]   22 1  AMP/OHM    981.1     3.79    11.02    82.67    7.773       615.1    -7.56    94.73   -93.62   15.797
 259015 [KONTUM2     220.00]   22 2  AMP/OHM    981.1     3.79    11.02    82.67    7.773       615.1    -7.56    94.73   -93.62   15.797
 260001 [SESAN32     220.00]   22 1  AMP/OHM   1989.0    -3.51    12.47    80.61    6.045      1507.9    -6.42    21.28   -91.23   46.625
 260003 [SESAN3A2    220.00]   22 1  AMP/OHM   1330.8    -3.66    16.99    80.64    6.064      1032.1    -6.53    34.97   -92.21   25.895
 260070 [PLEIKU252   220.00]   22 1  AMP/OHM   2167.1    -4.14    48.36    81.67    6.829       549.9    -6.90     3.84   -85.65   13.146
 260097 [HASESAN22   220.00]   22 1  AMP/OHM   1258.9     7.90    80.95    81.56    6.741       332.5    -6.77     6.48   -91.75   32.715
 260099 [DSK_ANKHE2  220.00]   22 1  AMP/OHM   2394.1     5.53    25.13    79.58    5.437       823.7    -1.58    22.90   -95.08   11.246
 973051 [LONGHA      110.00]   36 1  AMP/OHM   2420.8   -13.86     6.66    88.49   37.931      3375.9   -13.38     0.00     0.00    0.000
 973052 [HASESAN3_H2 15.800]   36 1  AMP/OHM    113.1    -5.61     0.14    88.49   37.931      3375.9   -13.38     0.00     0.00    0.000
 3WNDTR [AT1_PLEIKU  ] WND 2      2  AMP/      7674.2   -15.42                                 9577.0    -9.36
 3WNDTR [AT2_PLEIKU  ] WND 2      1  AMP/      7674.2   -15.44                                 9577.0    -9.36
 3WNDTR [AT3_PLEIKU  ] WND 2      3  AMP/      7674.2   -15.42                                 9576.9    -9.34
 3WNDTR [T1-PLEIKU   ] WND 1      1  AMP/      1083.2    -2.87                                  910.7   -11.77
 3WNDTR [T2-PLEIKU   ] WND 1      2  AMP/      1083.2    -2.87                                 1794.4   -12.29
               TOTAL  FAULT  CURRENT  (AMPS)  38462.0    -9.96                                43632.9    -9.73
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 261031 [TUYHOA2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  261031 [TUYHOA2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 261031 [TUYHOA2     220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 37.328/  -88.26
                                                                                           V+: / 82.706/   91.43    V-: / 45.380/  -88.82

 THEV. R, X, X/R: POSITIVE  0.00181  0.01404    7.765         NEGATIVE  0.00181  0.01404    7.764         ZERO  0.00138  0.01156    8.408

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 261021 [SONGBAHA2   220.00]   22 1  AMP/OHM   1116.2    19.74    15.92    80.66    6.079      1225.5     7.55    38.83   -87.20   20.460
 261033 [SONGCAU2    220.00]   22 1  AMP/OHM   2636.7     2.49    19.80    80.65    6.073      1358.5    12.53    16.37   -95.38   10.623
 261033 [SONGCAU2    220.00]   22 2  AMP/OHM   2636.6     2.49    19.80    80.65    6.074      1358.5    12.53    16.37   -95.38   10.623
 261040 [NAMPHUYEN1  220.00]   22 1  AMP/OHM   2288.3     1.96     7.17    82.67    7.770       919.2    11.49    87.78   -97.64    7.460
 261040 [NAMPHUYEN1  220.00]   22 2  AMP/OHM   2288.3     1.96     7.17    82.67    7.770       919.2    11.49    87.78   -97.64    7.460
 261041 [DMT_HOAHOI1 220.00]   22 1  AMP/OHM   1364.4    20.01     8.58    79.17    5.227      1787.7    11.27    35.67   -93.16   18.096
 261041 [DMT_HOAHOI1 220.00]   22 2  AMP/OHM   1364.4    20.01     8.58    79.17    5.227      1787.7    11.27    35.67   -93.16   18.096
 261043 [DG_ANTHO1   220.00]   22 1  AMP/OHM   1989.3    18.08     6.74    78.97    5.132      3098.0     8.91    21.30   -91.58   36.214
 3WNDTR [AT1_125     ] WND 1      2  AMP/       921.2     9.32                                  973.6     8.14
 3WNDTR [AT1_250     ] WND 1      1  AMP/      2249.3     9.18                                 6468.5     4.53
               TOTAL  FAULT  CURRENT  (AMPS)  18691.9     8.68                                19867.4     8.52
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 262017 [NHATRANG2   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  262017 [NHATRANG2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 262017 [NHATRANG2   220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 52.006/  -94.91
                                                                                           V+: / 90.837/   83.47    V-: / 38.879/  -98.70

 THEV. R, X, X/R: POSITIVE  0.00242  0.01244    5.145         NEGATIVE  0.00242  0.01243    5.138         ZERO  0.00213  0.01681    7.885

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 257005 [KRONGBUK2   220.00]   22 1  AMP/OHM   1802.6    -5.97    62.09    79.24    5.262       710.2     8.54    14.11   -99.49    5.984
 257005 [KRONGBUK2   220.00]   22 2  AMP/OHM   1802.6    -5.97    62.09    79.24    5.262       710.2     8.54    14.11   -99.49    5.984
 262003 [VANPHONG2   220.00]   22 1  AMP/OHM   3880.8     5.03    16.71    81.72    6.875      2199.2     2.68    12.53   -94.46   12.809
 262003 [VANPHONG2   220.00]   22 2  AMP/OHM   3880.8     5.03    16.71    81.72    6.875      2199.2     2.68    12.53   -94.46   12.809
 262019 [CAMRANH2    220.00]   22 1  AMP/OHM   1913.0     6.69    20.90    81.72    6.872      1502.0     2.46    30.86   -95.27   10.842
 262019 [CAMRANH2    220.00]   22 2  AMP/OHM   1913.0     6.69    20.90    81.72    6.872      1502.0     2.46    30.86   -95.27   10.842
 271031 [PHUOCTRUN_PV220.00]   32 1  AMP/OHM   3834.2     8.21     4.25    79.60    5.449      4546.9     5.11    18.92   -95.70   10.025
 3WNDTR [AT1_NHATRANG] WND 1      1  AMP/      1097.0     2.90                                 2842.0    -1.84
 3WNDTR [AT2_NHATRANG] WND 1      2  AMP/      1097.0     2.90                                 2842.0    -1.84
               TOTAL  FAULT  CURRENT  (AMPS)  21150.4     3.82                                19025.0     2.31
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 270009 [BAOLOC2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  270009 [BAOLOC2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 270009 [BAOLOC2     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 60.226/ -108.86
                                                                                           V+: / 95.142/   70.83    V-: / 34.919/ -109.71

 THEV. R, X, X/R: POSITIVE  0.00179  0.01040    5.815         NEGATIVE  0.00179  0.01040    5.811         ZERO  0.00282  0.01798    6.374

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 270130 [DILINH52    220.00]   32 1  AMP/OHM   4641.2    -6.76    15.45    81.72    6.873      2567.4    -9.72    16.35  -102.02    4.695
 270130 [DILINH52    220.00]   32 2  AMP/OHM   4641.2    -6.76    15.45    81.72    6.873      2567.4    -9.72    16.35  -102.02    4.695
 271001 [HAMTHUAN2   220.00]   32 1  AMP/OHM   3962.4    -7.15    15.79    79.59    5.444      2472.3    -4.40    15.39  -101.23    5.035
 271001 [HAMTHUAN2   220.00]   32 2  AMP/OHM   3962.4    -7.15    15.79    79.59    5.444      2472.3    -4.40    15.39  -101.23    5.035
 275105 [DINHQUAN2   220.00]   32 1  AMP/OHM   3211.3   -17.15    19.93    81.07    6.365      1570.4    -2.92    34.53  -100.92    5.184
 275105 [DINHQUAN2   220.00]   32 2  AMP/OHM   3211.2   -17.15    19.93    81.07    6.365      1570.4    -2.92    34.53  -100.92    5.184
 970041 [DAMBRI_H1   10.500]   36 1  AMP/OHM    382.4    -9.80     0.28    87.43   22.282      1416.0   -16.29     0.00     0.00    0.000
 970042 [DAMBRI_H2   10.500]   36 1  AMP/OHM    382.4    -9.80     0.28    87.43   22.282      1416.0   -16.29     0.00     0.00    0.000
 970043 [BAOLOC_H1   1.0000]   36 1  AMP/OHM    381.0   -13.73     0.00     0.00    0.000      1429.9   -16.29     0.00     0.00    0.000
 3WNDTR [BAOLOC2     ] WND 1      1  AMP/       777.3    -2.75                                 3133.3   -17.49
               TOTAL  FAULT  CURRENT  (AMPS)  25472.1    -9.56                                20515.4    -9.95
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 270130 [DILINH52    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  270130 [DILINH52    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 270130 [DILINH52    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 56.674/ -108.90
                                                                                           V+: / 94.017/   72.68    V-: / 37.397/ -104.92

 THEV. R, X, X/R: POSITIVE  0.00119  0.00912    7.672         NEGATIVE  0.00119  0.00913    7.657         ZERO  0.00276  0.01367    4.951

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 270009 [BAOLOC2     220.00]   32 1  AMP/OHM   3941.7   -12.31    15.45    81.72    6.873      2192.3   -10.47    23.51   -98.81    6.449
 270009 [BAOLOC2     220.00]   32 2  AMP/OHM   3941.7   -12.31    15.45    81.72    6.873      2192.3   -10.47    23.51   -98.81    6.449
 270051 [DONGNAI22   220.00]   22 1  AMP/OHM    344.6    -7.29     4.09    79.35    5.320      1317.6   -15.60   115.56   -92.06   27.744
 270051 [DONGNAI22   220.00]   22 2  AMP/OHM    344.6    -7.29     4.09    79.35    5.320      1317.6   -15.60   115.56   -92.06   27.744
 270141 [DAININH2    220.00]   32 1  AMP/OHM   1765.1    -0.76    13.05    82.33    7.428      2375.3   -12.27    28.21   -91.50   38.241
 270141 [DAININH2    220.00]   32 2  AMP/OHM   1765.1    -0.76    13.05    82.33    7.428      2375.3   -12.27    28.21   -91.50   38.241
 270147 [DUCTRONG2   220.00]   32 1  AMP/OHM   1994.0     5.18    17.17    79.16    5.223      1522.9    -5.14    56.73   -99.77    5.808
 270147 [DUCTRONG2   220.00]   32 2  AMP/OHM   1994.0     5.18    17.17    79.16    5.223      1522.9    -5.14    56.73   -99.77    5.808
 3WNDTR [DILINH5_AT1 ] WND 2      1  AMP/      6828.4   -13.85                                 4970.8    -1.82
 3WNDTR [DILINH5_AT2 ] WND 2      2  AMP/      6799.5   -13.86                                 5482.8    -3.48
               TOTAL  FAULT  CURRENT  (AMPS)  29498.5    -9.21                                25180.8    -7.48
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 270147 [DUCTRONG2   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  270147 [DUCTRONG2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 270147 [DUCTRONG2   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 62.283/ -105.34
                                                                                           V+: / 96.242/   75.38    V-: / 33.972/ -103.29

 THEV. R, X, X/R: POSITIVE  0.00328  0.01740    5.309         NEGATIVE  0.00328  0.01740    5.305         ZERO  0.00715  0.03167    4.428

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 270011 [DANHIM2     220.00]   32 1  AMP/OHM   2872.7     5.04    17.17    79.16    5.223      2313.4    -1.45    26.17   -95.56   10.264
 270011 [DANHIM2     220.00]   32 2  AMP/OHM   2872.7     5.04    17.17    79.16    5.223      2313.4    -1.45    26.17   -95.56   10.264
 270130 [DILINH52    220.00]   32 1  AMP/OHM   4776.5    -8.79    17.17    79.16    5.223      2660.4     1.03    15.37  -101.09    5.102
 270130 [DILINH52    220.00]   32 2  AMP/OHM   4776.5    -8.79    17.17    79.16    5.223      2660.4     1.03    15.37  -101.09    5.102
 3WNDTR [DUCTRONG2   ] WND 1      2  AMP/         0.0     0.00                                 1001.9   -15.07
 3WNDTR [DUCTRONG2   ] WND 1      1  AMP/         0.0     0.00                                 1001.9   -15.07
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  15194.1    -3.60                                11892.3    -2.62
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 271005 [THAPCHAM2   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  271005 [THAPCHAM2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 271005 [THAPCHAM2   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 48.621/  -95.75
                                                                                           V+: / 90.092/   84.19    V-: / 41.470/  -95.89

 THEV. R, X, X/R: POSITIVE  0.00177  0.01011    5.723         NEGATIVE  0.00177  0.01010    5.701         ZERO  0.00205  0.01184    5.782

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 262019 [CAMRANH2    220.00]   22 1  AMP/OHM   1608.5     4.99    21.48    79.15    5.220      1465.3     7.35    31.44   -92.69   21.308
 262019 [CAMRANH2    220.00]   22 2  AMP/OHM   1608.5     4.99    21.48    79.15    5.220      1465.3     7.35    31.44   -92.69   21.308
 270011 [DANHIM2     220.00]   32 1  AMP/OHM   3896.3    -5.56    16.19    79.59    5.444      2033.3     7.89    12.68   -95.80    9.837
 271013 [MYSON_HLV   220.00]   32 1  AMP/OHM   7930.2     2.81     4.67    80.70    6.108      4172.5     8.91    16.21  -100.69    5.298
 271015 [DMT_TR.NAM  220.00]   32 1  AMP/OHM    320.1    78.53     0.87    76.43    4.143      6018.1    -3.03    22.38   -91.58   36.214
 271017 [DMT_XUANTHIE220.00]   32 1  AMP/OHM   3053.1     7.25     6.53    79.15    5.216      3717.8     5.59    18.63   -94.09   13.995
 271024 [PHUOCTHAI2  220.00]   32 1  AMP/OHM   5638.8     3.98     9.22    80.70    6.110      3030.4     9.37    11.27   -95.29   10.797
 3WNDTR [THAPCHAM2   ] WND 1      2  AMP/      1381.6    10.57                                 1636.4    -1.10
 3WNDTR [THAPCHAM2   ] WND 1      1  AMP/      1381.6    10.57                                 1636.4    -1.10
               TOTAL  FAULT  CURRENT  (AMPS)  26504.5     4.08                                25077.3     4.06
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 272010 [VINHTAN52   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  272010 [VINHTAN52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 272010 [VINHTAN52   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 35.412/  -94.67
                                                                                           V+: / 83.491/   84.41    V-: / 48.087/  -96.27

 THEV. R, X, X/R: POSITIVE  0.00042  0.00480   11.426         NEGATIVE  0.00044  0.00476   10.773         ZERO  0.00023  0.00352   15.466

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 271007 [NINHPHUOC2  220.00]   32 1  AMP/OHM   4011.6     3.70    10.62    80.86    6.219      2705.0     8.57    10.48   -98.43    6.748
 271007 [NINHPHUOC2  220.00]   32 2  AMP/OHM   4011.6     3.70    10.62    80.86    6.219      2705.0     8.57    10.48   -98.43    6.748
 271019 [THUANNAM_13 220.00]   32 1  AMP/OHM   3912.5     2.74     7.55    81.40    6.612      2444.1     8.71     8.21   -94.57   12.515
 271023 [CANA_2      220.00]   32 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000         3.1   175.33     0.00     0.00    0.000
 271023 [CANA_2      220.00]   32 2  AMP/OHM      0.0     0.00     0.00     0.00    0.000         3.1   175.33     0.00     0.00    0.000
 271027 [TRCAT_BIM   220.00]   32 1  AMP/OHM   3587.1     2.74    10.98    80.68    6.091      1993.8    11.47     9.25   -96.65    8.576
 271039 [PHUOCHUU2_PV220.00]   32 1  AMP/OHM    237.9    86.01     9.32    82.66    7.765      1201.9     3.66    44.77   -91.58   36.212
 271039 [PHUOCHUU2_PV220.00]   32 2  AMP/OHM    237.9    86.01     9.32    82.66    7.764      1202.0     3.66    44.77   -91.58   36.216
 272023 [PHANRI2     220.00]   32 1  AMP/OHM   3556.2    -8.24     8.00    84.19    9.833      1833.7     9.25    21.89   -97.70    7.396
 272291 [VINHHAO6_2  220.00]   32 1  AMP/OHM   4883.4    -3.70     0.80    84.20    9.838      4210.5     3.98    21.66   -97.15    7.967
 972051 [VINHTAN2_S1 26.000]   37 1  AMP/OHM   5518.1    10.98     0.16    89.64  158.267     11000.1    -4.31     0.00     0.00    0.000
 972052 [VINHTAN2_S2 26.000]   37 1  AMP/OHM   5518.1    10.98     0.16    89.64  158.267     11000.1    -4.31     0.00     0.00    0.000
 3WNDTR [VINHTAN5_AT1] WND 2      1  AMP/     11026.4    -8.73                                11141.3    -4.42
 3WNDTR [VINHTAN5_AT2] WND 2      2  AMP/     11026.4    -8.73                                11141.3    -4.41
               TOTAL  FAULT  CURRENT  (AMPS)  56559.4    -0.73                                62285.9    -0.97
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 272021 [PHANTHIET2  220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  272021 [PHANTHIET2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 272021 [PHANTHIET2  220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 53.710/ -106.69
                                                                                           V+: / 91.545/   73.85    V-: / 37.840/ -105.38

 THEV. R, X, X/R: POSITIVE  0.00182  0.01048    5.744         NEGATIVE  0.00183  0.01048    5.729         ZERO  0.00293  0.01481    5.049

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 271001 [HAMTHUAN2   220.00]   32 1  AMP/OHM   3154.8    -9.67    23.54    79.47    5.377      1713.7    -3.47    15.18  -100.84    5.224
 271001 [HAMTHUAN2   220.00]   32 2  AMP/OHM   3154.8    -9.67    23.54    79.47    5.377      1713.7    -3.47    15.18  -100.84    5.224
 272027 [THUANNAM2   220.00]   32 1  AMP/OHM   3429.0   -17.51    10.75    82.45    7.544      2571.1    -2.75    19.24   -95.33   10.728
 272029 [HAMCUONG    220.00]   32 1  AMP/OHM   4352.8   -18.08     8.06    82.45    7.548      3425.1    -2.88    14.52   -94.98   11.484
 272351 [HPHONG1A_PV 220.00]   32 1  AMP/OHM   4244.8     7.13     9.32    81.09    6.379      3015.5    -2.40    16.08   -95.52   10.345
 272371 [HLIEM1_PV   220.00]   32 1  AMP/OHM   4246.7     5.85     9.32    81.09    6.379      3257.2    -2.02    12.12   -94.24   13.492
 3WNDTR [PTHIET_AT1  ] WND 1      2  AMP/      1466.0    -3.15                                 3211.4   -12.25
 3WNDTR [PTHIET_AT1  ] WND 1      1  AMP/      1466.0    -3.15                                 3211.4   -12.25
               TOTAL  FAULT  CURRENT  (AMPS)  25131.5    -6.04                                22055.2    -5.48
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 273011 [BINHLONG2   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  273011 [BINHLONG2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 273011 [BINHLONG2   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 53.057/ -110.91
                                                                                           V+: / 91.418/   68.88    V-: / 38.362/ -111.41

 THEV. R, X, X/R: POSITIVE  0.00170  0.00930    5.472         NEGATIVE  0.00170  0.00930    5.471         ZERO  0.00224  0.01288    5.757

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 256031 [LUYENNHOM2  220.00]   22 1  AMP/OHM   5091.7    -9.31    14.62    80.45    5.945      3196.0    -7.34    10.21   -97.44    7.657
 273023 [PHUOCLONG2  220.00]   32 1  AMP/OHM   3805.7   -14.66    12.00    84.20    9.844      1790.4    -6.81    34.64   -98.43    6.746
 273025 [TC_LOCTAN   220.00]   32 1  AMP/OHM    283.0    58.55     7.90    85.50   12.697      1703.9   -12.66    57.88   -92.53   22.650
 273025 [TC_LOCTAN   220.00]   32 2  AMP/OHM    283.0    58.55     7.90    85.50   12.697      1703.9   -12.66    57.88   -92.53   22.650
 273025 [TC_LOCTAN   220.00]   32 3  AMP/OHM    283.0    58.55     7.90    85.50   12.697      1703.9   -12.66    57.88   -92.53   22.650
 273025 [TC_LOCTAN   220.00]   32 4  AMP/OHM    283.0    58.55     7.90    85.50   12.697      1703.9   -12.66    57.88   -92.53   22.650
 274031 [DAUTIENG_PV 220.00]   32 1  AMP/OHM   3592.9   -11.04    13.12    81.39    6.602      2036.0    -7.56    16.84   -95.67   10.079
 274031 [DAUTIENG_PV 220.00]   32 2  AMP/OHM   3592.9   -11.04    13.12    81.39    6.602      2036.0    -7.56    16.84   -95.67   10.079
 276160 [CHONTHANH52 220.00]   32 1  AMP/OHM   3871.6   -14.58    24.31    79.58    5.437      1666.1    -6.26     6.70   -95.40   10.582
 276160 [CHONTHANH52 220.00]   32 2  AMP/OHM   3871.6   -14.58    24.31    79.58    5.437      1666.1    -6.26     6.70   -95.40   10.582
 3WNDTR [BINHLONG2   ] WND 1      1  AMP/      2099.2   -16.52                                 3014.6   -17.48
 3WNDTR [BINHLONG2   ] WND 1      2  AMP/      2099.2   -16.52                                 3014.6   -17.48
               TOTAL  FAULT  CURRENT  (AMPS)  28375.9   -10.85                                25163.8   -11.05
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 274001 [TRANGBANG2  220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  274001 [TRANGBANG2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 274001 [TRANGBANG2  220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 63.398/ -116.99
                                                                                           V+: / 95.350/   63.49    V-: / 31.959/ -115.56

 THEV. R, X, X/R: POSITIVE  0.00118  0.00651    5.526         NEGATIVE  0.00118  0.00651    5.525         ZERO  0.00266  0.01284    4.834

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 274029 [TAYNINH22   220.00]   32 1  AMP/OHM   4283.2   -11.58     9.79    79.60    5.447      3026.5   -14.71    27.16   -98.29    6.865
 274029 [TAYNINH22   220.00]   32 2  AMP/OHM   4283.2   -11.58     9.79    79.60    5.447      3026.5   -14.71    27.16   -98.29    6.865
 277330 [CUCHI52     220.00]   32 1  AMP/OHM  13390.8   -16.04     4.30    82.45    7.548      7839.1   -11.72     6.85   -99.05    6.279
 277330 [CUCHI52     220.00]   32 2  AMP/OHM  13390.8   -16.04     4.30    82.45    7.548      7839.1   -11.72     6.85   -99.05    6.279
 3WNDTR [TRANGBANG2-1] WND 1      1  AMP/      2251.8   -24.34                                 4162.2   -22.49
 3WNDTR [TRANGBANG2-2] WND 1      2  AMP/      2251.8   -24.34                                 4162.2   -22.49
               TOTAL  FAULT  CURRENT  (AMPS)  39778.5   -16.01                                29959.2   -15.30
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 275010 [SONGMAY52   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  275010 [SONGMAY52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 275010 [SONGMAY52   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 46.693/ -113.11
                                                                                           V+: / 87.426/   65.17    V-: / 40.778/ -116.81

 THEV. R, X, X/R: POSITIVE  0.00066  0.00343    5.195         NEGATIVE  0.00066  0.00343    5.193         ZERO  0.00050  0.00397    7.917

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 275045 [LONGBINH2   220.00]   32 1  AMP/OHM   6162.5   -15.80     7.71    81.11    6.392      3031.7    -7.07    15.17  -102.01    4.702
 275045 [LONGBINH2   220.00]   32 2  AMP/OHM   6162.5   -15.80     7.71    81.11    6.392      3031.7    -7.07    15.17  -102.01    4.702
 275047 [TRIAN2      220.00]   32 1  AMP/OHM   6695.9   -12.23     8.79    80.39    5.906      4186.4   -11.95     4.23   -92.27   25.183
 275063 [TAMPHUOC2   220.00]   32 1  AMP/OHM   5813.6   -14.64     8.09    79.60    5.448      3070.5    -9.45    16.09  -100.63    5.327
 275063 [TAMPHUOC2   220.00]   32 2  AMP/OHM   5813.6   -14.64     8.09    79.60    5.448      3070.5    -9.45    16.09  -100.63    5.327
 275109 [THONGNHAT2  220.00]   32 1  AMP/OHM   2673.8    -8.04     9.01    79.17    5.226      1818.6   -11.10    48.37   -98.53    6.666
 275109 [THONGNHAT2  220.00]   32 2  AMP/OHM   2673.8    -8.04     9.01    79.17    5.226      1818.6   -11.10    48.37   -98.53    6.666
 276203 [BINHMY22    220.00]   32 1  AMP/OHM   8618.1   -15.33     3.60    84.20    9.852      4468.8    -8.78    15.11  -100.73    5.277
 276207 [BACTANUYEN2 220.00]   32 1  AMP/OHM   5523.6   -16.40     3.20    84.21    9.854      3501.8   -10.75    25.61   -99.37    6.063
 3WNDTR [SONGMAY52   ] WND 1      2  AMP/      1305.3   -22.14                                 2668.0   -20.71
 3WNDTR [SONGMAY52   ] WND 1      1  AMP/      1305.3   -22.14                                 2668.0   -20.71
 3WNDTR [SONGMAY5_AT1] WND 2      1  AMP/     11511.7   -14.48                                19620.8   -19.77
 3WNDTR [SONGMAY5_AT2] WND 2      2  AMP/     11547.0   -14.47                                19620.8   -19.77
               TOTAL  FAULT  CURRENT  (AMPS)  75737.1   -14.56                                72285.8   -15.91
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 276001 [MYPHUOC2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  276001 [MYPHUOC2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 276001 [MYPHUOC2    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 63.580/ -117.71
                                                                                           V+: / 94.886/   62.75    V-: / 31.312/ -116.33

 THEV. R, X, X/R: POSITIVE  0.00117  0.00679    5.783         NEGATIVE  0.00117  0.00679    5.782         ZERO  0.00272  0.01373    5.055

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 276161 [TANDINH22   220.00]   32 1  AMP/OHM  12864.3   -17.04     1.60    84.27    9.969      8232.3   -14.23    15.96  -101.59    4.877
 276161 [TANDINH22   220.00]   32 2  AMP/OHM  12864.3   -17.04     1.60    84.27    9.969      8232.3   -14.23    15.96  -101.59    4.877
 276169 [BENCAT      220.00]   32 1  AMP/OHM   4155.2   -15.62    15.91    84.19    9.835      2050.7   -11.53    20.91  -100.82    5.231
 276169 [BENCAT      220.00]   32 2  AMP/OHM   4155.2   -15.62    15.91    84.19    9.835      2050.7   -11.53    20.91  -100.82    5.231
 3WNDTR [MYPHUOC2    ] WND 1      2  AMP/      1902.6   -21.84                                 3844.9   -24.09
 3WNDTR [MYPHUOC2    ] WND 1      1  AMP/      1902.6   -21.84                                 3844.9   -24.09
               TOTAL  FAULT  CURRENT  (AMPS)  37828.5   -17.21                                28160.0   -16.52
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 276019 [BINHHOA2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  276019 [BINHHOA2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 276019 [BINHHOA2    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 60.050/ -117.84
                                                                                           V+: / 93.261/   62.32    V-: / 33.212/ -117.38

 THEV. R, X, X/R: POSITIVE  0.00079  0.00361    4.554         NEGATIVE  0.00079  0.00361    4.553         ZERO  0.00149  0.00652    4.386

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 275047 [TRIAN2      220.00]   32 1  AMP/OHM   4140.6   -10.70    13.99    79.60    5.449      3046.8   -14.32     8.19   -92.25   25.403
 275047 [TRIAN2      220.00]   32 2  AMP/OHM   4140.6   -10.70    13.99    79.60    5.449      3046.8   -14.32     8.19   -92.25   25.403
 276150 [TANDINH52   220.00]   32 1  AMP/OHM  14240.2   -12.19     3.43    80.69    6.103     10067.7   -12.50     4.17   -96.23    9.164
 276150 [TANDINH52   220.00]   32 2  AMP/OHM  14240.2   -12.19     3.43    80.69    6.103     10067.7   -12.50     4.17   -96.23    9.164
 276153 [THUANAN2    220.00]   32 1  AMP/OHM  15151.5   -18.27     2.08    84.25    9.930      9878.8   -12.86     8.85  -102.15    4.645
 276153 [THUANAN2    220.00]   32 2  AMP/OHM  15151.5   -18.27     2.08    84.25    9.930      9878.8   -12.86     8.85  -102.15    4.645
 3WNDTR [BINHHOA2    ] WND 1      2  AMP/      1260.0   -23.42                                 3297.4   -24.82
 3WNDTR [BINHHOA2    ] WND 1      3  AMP/      1260.0   -23.42                                 3297.4   -24.82
 3WNDTR [BINHHOA2    ] WND 1      1  AMP/      1260.0   -23.42                                 3297.4   -24.82
               TOTAL  FAULT  CURRENT  (AMPS)  70697.5   -15.22                                55700.4   -15.00
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 276150 [TANDINH52   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  276150 [TANDINH52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 276150 [TANDINH52   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 44.559/ -113.55
                                                                                           V+: / 85.744/   64.46    V-: / 41.241/ -117.70

 THEV. R, X, X/R: POSITIVE  0.00068  0.00323    4.726         NEGATIVE  0.00068  0.00323    4.725         ZERO  0.00048  0.00354    7.299

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 276019 [BINHHOA2    220.00]   32 1  AMP/OHM  11200.9   -16.74     3.43    80.69    6.103      5479.7    -8.60    10.65  -100.87    5.208
 276019 [BINHHOA2    220.00]   32 2  AMP/OHM  11200.9   -16.74     3.43    80.69    6.103      5479.7    -8.60    10.65  -100.87    5.208
 276151 [UYENHUNG2   220.00]   32 1  AMP/OHM   5725.1   -11.34     7.72    79.17    5.226      3218.0    -8.61    16.92  -100.72    5.280
 276151 [UYENHUNG2   220.00]   32 2  AMP/OHM   5725.1   -11.34     7.72    79.17    5.226      3218.0    -8.61    16.92  -100.72    5.280
 276159 [BENCAT2     220.00]   32 1  AMP/OHM   7701.8   -12.16     3.64    82.45    7.548      4207.0    -9.62    17.05  -100.67    5.310
 276159 [BENCAT2     220.00]   32 2  AMP/OHM   7701.8   -12.16     3.64    82.45    7.548      4207.0    -9.62    17.05  -100.67    5.310
 276161 [TANDINH22   220.00]   32 1  AMP/OHM   2808.3   -14.78     4.91    82.45    7.547      2644.0   -13.16    30.84   -95.67   10.076
 276161 [TANDINH22   220.00]   32 2  AMP/OHM   2808.3   -14.78     4.91    82.45    7.547      2644.0   -13.16    30.84   -95.67   10.076
 3WNDTR [AT1_TANDINH ] WND 2      1  AMP/     11368.2   -14.19                                20869.6   -19.60
 3WNDTR [AT2_TANDINH ] WND 2      2  AMP/     11367.4   -14.19                                20869.6   -19.60
 3WNDTR [TANDINH     ] WND 1      2  AMP/       935.3   -20.68                                 2435.2   -21.65
 3WNDTR [TANDINH     ] WND 1      1  AMP/       935.3   -20.68                                 2435.2   -21.65
               TOTAL  FAULT  CURRENT  (AMPS)  79420.3   -14.30                                77398.6   -15.75
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 276153 [THUANAN2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  276153 [THUANAN2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 276153 [THUANAN2    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 58.368/ -118.42
                                                                                           V+: / 92.320/   61.67    V-: / 33.952/ -118.16

 THEV. R, X, X/R: POSITIVE  0.00077  0.00344    4.456         NEGATIVE  0.00077  0.00344    4.455         ZERO  0.00135  0.00591    4.361

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 276019 [BINHHOA2    220.00]   32 1  AMP/OHM  13271.7   -12.77     2.08    84.25    9.930      8681.6   -14.11    10.79  -101.41    4.956
 276019 [BINHHOA2    220.00]   32 2  AMP/OHM  13271.7   -12.77     2.08    84.25    9.930      8681.6   -14.11    10.79  -101.41    4.956
 276201 [ANTHANH2    220.00]   32 1  AMP/OHM   5835.3   -16.40     2.18    84.20    9.848      6611.4   -15.70    16.65   -99.80    5.789
 276201 [ANTHANH2    220.00]   32 2  AMP/OHM   5836.0   -16.35     2.18    84.15    9.760      6610.1   -15.69    16.65   -99.81    5.784
 277023 [TSNHAT2     220.00]   32 1  AMP/OHM   9359.5   -18.08     4.59    82.66    7.767      5385.2   -15.00    10.86   -99.96    5.697
 277023 [TSNHAT2     220.00]   32 2  AMP/OHM   9359.5   -18.08     4.59    82.66    7.767      5385.2   -15.00    10.86   -99.96    5.697
 277079 [HOCMON2     220.00]   32 1  AMP/OHM   7180.6   -15.88     5.36    79.18    5.230      6105.1   -12.61    11.56  -102.83    4.389
 277079 [HOCMON2     220.00]   32 2  AMP/OHM   7180.6   -15.88     5.36    79.18    5.230      6105.1   -12.61    11.56  -102.83    4.389
 3WNDTR [THUANAN2    ] WND 1      2  AMP/      1385.7   -22.19                                 3123.3   -25.61
 3WNDTR [THUANAN2    ] WND 1      1  AMP/      1385.7   -22.19                                 3123.3   -25.61
               TOTAL  FAULT  CURRENT  (AMPS)  73997.1   -15.63                                59693.8   -15.51
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 276169 [BENCAT      220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  276169 [BENCAT      220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 276169 [BENCAT      220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 63.862/ -117.10
                                                                                           V+: / 95.314/   63.73    V-: / 31.472/ -114.58

 THEV. R, X, X/R: POSITIVE  0.00102  0.00614    5.986         NEGATIVE  0.00103  0.00613    5.985         ZERO  0.00262  0.01235    4.704

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 276001 [MYPHUOC2    220.00]   32 1  AMP/OHM   3667.4   -18.00    15.91    84.19    9.835      1996.0   -11.41    23.92   -99.52    5.964
 276001 [MYPHUOC2    220.00]   32 2  AMP/OHM   3667.4   -18.00    15.91    84.19    9.835      1996.0   -11.41    23.92   -99.52    5.964
 276159 [BENCAT2     220.00]   32 1  AMP/OHM  12520.1   -16.91     5.33    84.21    9.863      6248.3   -10.86     6.57  -101.02    5.134
 276160 [CHONTHANH52 220.00]   32 1  AMP/OHM   6296.9   -14.26     8.00    84.19    9.833      4155.1   -12.37    10.11   -94.16   13.752
 276205 [LAIUYEN2    220.00]   32 1  AMP/OHM   6494.2   -14.59     3.20    84.20    9.838      4657.9   -13.44    26.70  -101.48    4.923
 276205 [LAIUYEN2    220.00]   32 2  AMP/OHM   6496.0   -14.57     3.20    84.18    9.805      4657.5   -13.44    26.70  -101.48    4.922
 3WNDTR [BENCAT2     ] WND 1      2  AMP/      1499.2   -22.29                                 3888.7   -23.87
 3WNDTR [BENCAT2     ] WND 1      1  AMP/      1499.2   -22.29                                 3888.7   -23.87
               TOTAL  FAULT  CURRENT  (AMPS)  42110.2   -16.37                                31363.3   -15.10
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 277010 [CAUBONG52   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  277010 [CAUBONG52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277010 [CAUBONG52   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 49.013/ -115.41
                                                                                           V+: / 87.961/   63.61    V-: / 38.964/ -117.62

 THEV. R, X, X/R: POSITIVE  0.00073  0.00426    5.820         NEGATIVE  0.00073  0.00426    5.819         ZERO  0.00071  0.00539    7.553

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 277011 [CAUBONG5_HM1220.00]   32 1  AMP/OHM   4172.7   -22.76    15.07    90.00 9999.999      3744.4   -16.78    27.41  -102.41    4.543
 277013 [CAUBONG5_BT1220.00]   32 1  AMP/OHM   5755.3   -20.81     6.28    90.00 9999.999      3259.2   -12.95    40.22  -104.01    4.008
 277020 [CAUBONG_C22 220.00]   32 1  AMP/OHM   3243.1   -23.18    15.07    90.00 9999.999      7051.4   -23.74     8.81   -93.97   14.426
 277315 [BINHCHANH12 220.00]   32 1  AMP/OHM   7473.1   -16.49     3.78    81.40    6.614      3744.5   -12.69    21.61  -100.51    5.392
 277357 [CUCHI12     220.00]   32 1  AMP/OHM   9827.6   -13.11     6.84    81.08    6.368      4334.1    -9.03     6.42   -99.35    6.070
 279033 [DUCHOA2     220.00]   32 1  AMP/OHM  16824.3   -14.97     2.48    81.03    6.337      7688.2    -8.20     9.11  -106.33    3.413
 3WNDTR [CAUBONG5_AT1] WND 2      1  AMP/     11571.6   -16.44                                22416.5   -21.81
 3WNDTR [CBONG52_AT4 ] WND 1      1  AMP/      1921.2   -26.28                                 3945.2   -23.47
               TOTAL  FAULT  CURRENT  (AMPS)  60677.1   -17.02                                55886.2   -17.87
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 277020 [CAUBONG_C22 220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  277020 [CAUBONG_C22 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277020 [CAUBONG_C22 220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 48.910/ -116.55
                                                                                           V+: / 87.914/   63.29    V-: / 39.005/ -116.91

 THEV. R, X, X/R: POSITIVE  0.00073  0.00426    5.820         NEGATIVE  0.00073  0.00426    5.819         ZERO  0.00088  0.00535    6.046

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 277010 [CAUBONG52   220.00]   32 1  AMP/OHM   3243.1   -23.18    15.07    90.00 9999.999      7013.5   -26.22     8.86   -90.77   74.719
 277012 [CAUBONG5_HM2220.00]   32 2  AMP/OHM   4172.7   -22.76    15.07    90.00 9999.999      4551.1    11.10    26.64  -106.65    3.343
 277014 [CAUBONG5_BT2220.00]   32 2  AMP/OHM   5755.3   -20.81     6.28    90.00 9999.999      3252.3   -14.32    40.22  -103.74    4.089
 277315 [BINHCHANH12 220.00]   32 2  AMP/OHM   7473.1   -16.49     3.78    81.40    6.614      3736.1   -14.52    21.64   -99.25    6.139
 277357 [CUCHI12     220.00]   32 2  AMP/OHM   9827.6   -13.11     6.84    81.08    6.368      4325.9   -10.32     6.43   -98.57    6.635
 279033 [DUCHOA2     220.00]   32 2  AMP/OHM  16824.3   -14.97     2.48    81.03    6.337      7667.4    -9.84     9.12  -105.26    3.667
 3WNDTR [CAUBONG5_AT2] WND 2      2  AMP/     11571.6   -16.44                                22355.9   -23.13
 3WNDTR [CBONG52_AT5 ] WND 1      2  AMP/      1921.2   -26.28                                 3932.9   -25.15
               TOTAL  FAULT  CURRENT  (AMPS)  60677.1   -17.02                                55944.5   -17.15
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 277079 [HOCMON2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  277079 [HOCMON2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277079 [HOCMON2     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 57.085/ -120.39
                                                                                           V+: / 91.555/   60.61    V-: / 34.493/ -117.73

 THEV. R, X, X/R: POSITIVE  0.00095  0.00451    4.756         NEGATIVE  0.00095  0.00451    4.755         ZERO  0.00192  0.00739    3.856

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 276153 [THUANAN2    220.00]   32 1  AMP/OHM  11127.7   -14.02     5.36    79.18    5.230      6807.3   -14.74     8.05  -101.06    5.117
 276153 [THUANAN2    220.00]   32 2  AMP/OHM  11127.7   -14.02     5.36    79.18    5.230      6807.3   -14.74     8.05  -101.06    5.117
 277011 [CAUBONG5_HM1220.00]   32 1  AMP/OHM   4398.8   -19.99     4.33    81.40    6.616      4656.6   -22.46    16.89   -88.95   54.346
 277012 [CAUBONG5_HM2220.00]   32 2  AMP/OHM   4398.8   -19.99     4.33    81.40    6.616      5696.8     7.88    13.84  -162.89    0.308
 277081 [THUDUC2     220.00]   32 1  AMP/OHM  11236.5   -16.62     4.52    80.70    6.105      6506.4   -15.54     8.23   -97.69    7.401
 277325 [HIEPBINHPHU2220.00]   32 1  AMP/OHM   7524.8   -17.00     4.50    79.16    5.223      6117.9   -16.97    13.68   -98.80    6.463
 3WNDTR [HOCMON2_AT1 ] WND 1      1  AMP/      2244.4   -24.12                                 3486.0   -26.54
 3WNDTR [HOCMON2_AT2 ] WND 1      3  AMP/      2244.4   -24.12                                 3486.0   -26.54
 3WNDTR [HOCMON2_AT2 ] WND 1      2  AMP/      2244.4   -24.12                                 3486.0   -26.54
               TOTAL  FAULT  CURRENT  (AMPS)  56453.6   -17.06                                46352.2   -15.86
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 277081 [THUDUC2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  277081 [THUDUC2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277081 [THUDUC2     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 56.399/ -118.56
                                                                                           V+: / 91.636/   61.44    V-: / 35.237/ -118.54

 THEV. R, X, X/R: POSITIVE  0.00088  0.00456    5.165         NEGATIVE  0.00088  0.00456    5.164         ZERO  0.00142  0.00730    5.154

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 275065 [NHTRACH3    220.00]   32 1  AMP/OHM   8119.5   -13.35     9.10    80.87    6.222      5652.0   -15.34     5.30   -95.01   11.415
 276323 [KHANG3      220.00]   32 1  AMP/OHM   5799.5   -16.90     6.52    81.09    6.378      4526.7   -15.19    11.35   -92.59   22.081
 276324 [KHANG4      220.00]   32 1  AMP/OHM   5799.5   -16.90     6.52    81.09    6.378      5356.5   -12.33     5.36   -97.51    7.587
 277062 [NUT-NT-TD   220.00]   32 1  AMP/OHM   9035.3   -15.24     2.80    81.14    6.415      4716.8   -16.66    24.69   -99.13    6.225
 277079 [HOCMON2     220.00]   32 1  AMP/OHM  11075.9   -16.74     4.52    80.70    6.105      6328.5   -12.17     8.58  -102.79    4.405
 277325 [HIEPBINHPHU2220.00]   32 1  AMP/OHM   8129.7   -17.70     3.43    79.18    5.233      6779.7   -14.92    14.04  -100.39    5.452
 3WNDTR [THUDUC2_AT1 ] WND 1      1  AMP/      2850.3   -26.09                                 4606.4   -25.45
 3WNDTR [THUDUC2_AT2 ] WND 1      2  AMP/      2850.3   -26.09                                 4606.4   -25.45
 3WNDTR [THUDUC2_AT3 ] WND 1      3  AMP/      2850.3   -26.09                                 4606.4   -25.45
               TOTAL  FAULT  CURRENT  (AMPS)  56384.5   -17.60                                46982.4   -17.58
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 277163 [CATLAI2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  277163 [CATLAI2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277163 [CATLAI2     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 53.578/ -118.49
                                                                                           V+: / 91.545/   61.67    V-: / 37.968/ -118.09

 THEV. R, X, X/R: POSITIVE  0.00075  0.00378    5.056         NEGATIVE  0.00075  0.00378    5.055         ZERO  0.00109  0.00533    4.875

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 275061 [NHONTRACH2  220.00]   32 1  AMP/OHM   9849.5   -14.72     6.69    82.34    7.438      6181.8   -19.94     3.83   -90.49  117.185
 275065 [NHTRACH3    220.00]   32 1  AMP/OHM   9660.1   -12.46     5.37    81.40    6.615      5155.3   -15.40     6.12   -93.52   16.276
 277170 [CNCAO2      220.00]   32 1  AMP/OHM   7077.2   -15.14     2.05    85.92   14.026      6792.1   -15.56    20.63  -100.40    5.449
 277170 [CNCAO2      220.00]   32 2  AMP/OHM   7077.2   -15.14     2.05    85.92   14.026      6792.1   -15.56    20.63  -100.40    5.449
 277171 [THUTHIEM2   220.00]   32 1  AMP/OHM  10471.1   -21.22     2.05    85.92   14.026     12042.4   -15.82    10.43   -97.69    7.407
 277171 [THUTHIEM2   220.00]   32 2  AMP/OHM  10471.1   -21.22     2.05    85.92   14.026     12042.4   -15.82    10.43   -97.69    7.407
 278343 [MYXUANA2    220.00]   32 1  AMP/OHM   5830.8   -16.48    10.26    81.08    6.374      2946.8   -12.38    13.26  -100.14    5.590
 278343 [MYXUANA2    220.00]   32 2  AMP/OHM   5830.8   -16.48    10.26    81.08    6.374      2946.8   -12.38    13.26  -100.14    5.590
 3WNDTR [CATLAI2_AT1 ] WND 1      1  AMP/      1647.8   -21.61                                 3153.1   -26.44
 3WNDTR [CATLAI2_AT2 ] WND 1      2  AMP/      1647.8   -21.61                                 3153.1   -26.44
               TOTAL  FAULT  CURRENT  (AMPS)  69450.1   -17.07                                61081.9   -16.90
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 277270 [PHULAM52_C1 220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  277270 [PHULAM52_C1 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277270 [PHULAM52_C1 220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 48.887/ -115.93
                                                                                           V+: / 88.011/   62.58    V-: / 39.161/ -119.28

 THEV. R, X, X/R: POSITIVE  0.00068  0.00377    5.536         NEGATIVE  0.00068  0.00377    5.535         ZERO  0.00057  0.00475    8.275

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 277271 [PHULAM_C22  220.00]   32 1  AMP/OHM   6577.3   -22.77     7.54    90.00 9999.999     13296.2   -23.66     5.01   -95.00   11.428
 277292 [NAMSAIGON2_C220.00]   32 1  AMP/OHM   9457.5   -18.95     2.52    81.39    6.602      6871.6   -14.22     9.59   -97.15    7.967
 277311 [BINHTAN2    220.00]   32 1  AMP/OHM  13877.5   -16.58     2.64    82.66    7.767      6394.9   -12.46    10.48  -101.46    4.932
 277411 [DAMSEN2     220.00]   32 1  AMP/OHM  18053.4   -17.09     2.29    82.67    7.770      8352.7   -12.27     6.73  -101.23    5.037
 279010 [DUCHOA52    220.00]   32 1  AMP/OHM   5894.5   -12.97    12.80    81.39    6.603      2048.6   -10.47    11.62  -105.49    3.607
 3WNDTR [PHULAM5_AT1 ] WND 2      1  AMP/     11880.9   -17.05                                21866.3   -22.20
 3WNDTR [PLAM52_AT1  ] WND 1      1  AMP/      2914.1   -24.73                                 4770.1   -22.90
               TOTAL  FAULT  CURRENT  (AMPS)  68580.8   -17.75                                63365.7   -19.04
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 277271 [PHULAM_C22  220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  277271 [PHULAM_C22  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277271 [PHULAM_C22  220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 49.126/ -115.84
                                                                                           V+: / 88.105/   62.54    V-: / 39.022/ -119.50

 THEV. R, X, X/R: POSITIVE  0.00068  0.00348    5.157         NEGATIVE  0.00068  0.00348    5.156         ZERO  0.00057  0.00443    7.784

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 277270 [PHULAM52_C1 220.00]   32 1  AMP/OHM   5755.2   -22.48     7.54    90.00 9999.999     12569.2   -23.67     5.71   -94.48   12.770
 277289 [QUAN82      220.00]   32 2  AMP/OHM  15455.2   -15.69     2.27    81.04    6.342      8942.4   -11.39     7.38  -100.05    5.645
 277311 [BINHTAN2    220.00]   32 2  AMP/OHM  12669.6   -16.31     2.64    82.66    7.767      6268.2   -12.57    11.06  -101.16    5.070
 277411 [DAMSEN2     220.00]   32 2  AMP/OHM  17177.7   -16.72     2.29    82.67    7.770      8255.5   -12.22     7.02  -101.25    5.029
 279035 [BENLUC2     220.00]   32 1  AMP/OHM   6477.0   -13.71    10.17    81.40    6.610      2447.1   -10.85    12.56  -103.32    4.223
 3WNDTR [PHULAM5_AT2 ] WND 2      2  AMP/     11543.9   -16.75                                21781.9   -22.13
 3WNDTR [PLAM52_AT2  ] WND 1      2  AMP/      2519.0   -23.95                                 4105.3   -21.99
 3WNDTR [PLAM52_AT3  ] WND 1      3  AMP/      2519.0   -23.95                                 4105.3   -21.99
               TOTAL  FAULT  CURRENT  (AMPS)  74037.4   -17.11                                68191.2   -18.52
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 277310 [NHABE52     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  277310 [NHABE52     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277310 [NHABE52     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 50.606/ -115.41
                                                                                           V+: / 89.610/   63.07    V-: / 39.045/ -118.90

 THEV. R, X, X/R: POSITIVE  0.00068  0.00370    5.481         NEGATIVE  0.00068  0.00370    5.480         ZERO  0.00058  0.00484    8.325

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 275061 [NHONTRACH2  220.00]   32 1  AMP/OHM  14332.8   -13.73     4.09    79.35    5.320      8894.0   -13.68     3.41   -93.56   16.089
 277251 [QUAN72      220.00]   32 1  AMP/OHM  13678.3   -16.06     2.43    79.60    5.449      9004.3   -13.04     8.02   -99.14    6.217
 277289 [QUAN82      220.00]   32 1  AMP/OHM  15848.0   -16.94     2.27    81.04    6.342      9158.6   -10.77     7.47  -100.51    5.392
 278331 [PHUMY2_C33  220.00]   32 1  AMP/OHM   5711.6   -17.36    14.43    82.35    7.443      2902.2   -16.06     4.35   -92.79   20.555
 3WNDTR [AT6_NHABE   ] WND 2      1  AMP/     13569.4   -18.11                                23656.3   -24.75
 3WNDTR [NHABE52_AT1 ] WND 1      1  AMP/      2538.0   -24.49                                 3679.1   -20.84
 3WNDTR [NHABE52_AT2 ] WND 1      2  AMP/      2538.0   -24.49                                 3679.1   -20.84
 3WNDTR [NHABE52_AT3 ] WND 1      3  AMP/      2538.0   -24.49                                 3679.1   -20.84
               TOTAL  FAULT  CURRENT  (AMPS)  70661.6   -17.19                                64344.7   -18.56
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 277410 [NHABE_C2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  277410 [NHABE_C2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277410 [NHABE_C2    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 51.425/ -115.59
                                                                                           V+: / 90.287/   63.01    V-: / 38.898/ -118.85

 THEV. R, X, X/R: POSITIVE  0.00065  0.00362    5.583         NEGATIVE  0.00065  0.00362    5.581         ZERO  0.00058  0.00483    8.264

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 275061 [NHONTRACH2  220.00]   32 2  AMP/OHM  13392.9   -13.18     4.09    79.35    5.320      8905.7   -13.96     3.66   -93.65   15.685
 277077 [TAODAN2     220.00]   32 1  AMP/OHM   8263.2   -21.07     4.44    86.04   14.455      6210.0   -18.73     9.96   -99.19    6.182
 277077 [TAODAN2     220.00]   32 2  AMP/OHM   8263.2   -21.07     4.44    86.04   14.455      6210.0   -18.73     9.96   -99.19    6.182
 277251 [QUAN72      220.00]   32 2  AMP/OHM  13299.9   -15.68     2.43    79.60    5.449      9131.6   -13.05     8.05   -99.50    5.974
 277291 [NAMSAIGON2  220.00]   32 2  AMP/OHM  10547.0   -18.87     2.27    81.04    6.342      8394.0   -12.78     9.31   -97.70    7.401
 278332 [PHUMY2_C44  220.00]   32 2  AMP/OHM   5309.5   -16.79    14.43    82.35    7.443      2862.7   -16.36     5.93   -93.39   16.898
 3WNDTR [AT7_NB      ] WND 2      2  AMP/     13504.5   -17.85                                24047.5   -24.90
               TOTAL  FAULT  CURRENT  (AMPS)  72499.8   -17.39                                65499.0   -18.69
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 278341 [VUNGTAU2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  278341 [VUNGTAU2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 278341 [VUNGTAU2    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 53.169/ -118.40
                                                                                           V+: / 91.803/   61.22    V-: / 38.636/ -119.30

 THEV. R, X, X/R: POSITIVE  0.00146  0.00922    6.299         NEGATIVE  0.00146  0.00922    6.298         ZERO  0.00182  0.01272    7.007

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 278001 [BARIA2      220.00]   32 1  AMP/OHM   6120.7   -19.15     6.44    79.16    5.223      4640.0   -15.06    13.96   -96.72    8.492
 278780 [LONGSON2    220.00]   32 1  AMP/OHM   6740.3   -20.42     2.90    81.40    6.614      5018.1   -19.42    18.33   -94.22   13.559
 278780 [LONGSON2    220.00]   32 2  AMP/OHM   6740.3   -20.42     2.90    81.40    6.614      5018.1   -19.42    18.33   -94.22   13.559
 278780 [LONGSON2    220.00]   32 3  AMP/OHM   6740.3   -20.42     2.90    81.40    6.614      5018.1   -19.42    18.33   -94.22   13.559
 3WNDTR [VUNGTAU2    ] WND 1      2  AMP/      1259.3   -17.63                                 3001.2   -26.47
 3WNDTR [VUNGTAU2    ] WND 1      1  AMP/      1259.3   -17.63                                 3001.2   -26.47
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  28856.8   -19.91                                25640.8   -20.28
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 278343 [MYXUANA2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  278343 [MYXUANA2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 278343 [MYXUANA2    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 63.290/ -119.21
                                                                                           V+: / 96.630/   61.91    V-: / 33.375/ -115.96

 THEV. R, X, X/R: POSITIVE  0.00085  0.00533    6.301         NEGATIVE  0.00085  0.00533    6.300         ZERO  0.00217  0.00999    4.595

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 277163 [CATLAI2     220.00]   32 1  AMP/OHM   7726.6   -17.71    10.26    81.08    6.374      4001.5   -12.18     6.13  -100.38    5.457
 277163 [CATLAI2     220.00]   32 2  AMP/OHM   7726.6   -17.71    10.26    81.08    6.374      4001.5   -12.18     6.13  -100.38    5.457
 278331 [PHUMY2_C33  220.00]   32 1  AMP/OHM  15124.4   -18.02     3.11    81.12    6.404     11288.1   -15.05     4.41   -93.24   17.665
 278332 [PHUMY2_C44  220.00]   32 2  AMP/OHM  14291.6   -17.58     3.11    81.12    6.404     10690.8   -15.68     5.37   -93.09   18.548
 3WNDTR [MYXUANA2    ] WND 1      2  AMP/      2481.9   -25.30                                 4252.3   -25.54
 3WNDTR [MYXUANA2    ] WND 1      1  AMP/      2481.9   -25.30                                 4252.3   -25.54
               TOTAL  FAULT  CURRENT  (AMPS)  49794.2   -18.52                                38354.7   -16.94
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 278345 [KCNPHUMY22  220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  278345 [KCNPHUMY22  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 278345 [KCNPHUMY22  220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 49.892/ -118.84
                                                                                           V+: / 89.569/   61.32    V-: / 39.678/ -118.47

 THEV. R, X, X/R: POSITIVE  0.00089  0.00501    5.637         NEGATIVE  0.00089  0.00501    5.636         ZERO  0.00116  0.00629    5.432

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 278001 [BARIA2      220.00]   32 1  AMP/OHM   2710.4   -22.91     8.58    79.17    5.227      3427.7   -16.61    16.57   -92.96   19.340
 278007 [KCNPHUMY32  220.00]   32 1  AMP/OHM   6624.6   -15.38     1.86    81.03    6.333      6959.4   -18.82    14.10   -95.77    9.892
 278007 [KCNPHUMY32  220.00]   32 2  AMP/OHM   6624.6   -15.38     1.86    81.03    6.333      6959.4   -18.82    14.10   -95.77    9.892
 278329 [PHUMY2_C22  220.00]   32 2  AMP/OHM  12354.8   -18.14     3.73    81.11    6.394      7795.4   -13.92     4.27   -94.02   14.214
 278330 [PHUMY52_C1  220.00]   32 1  AMP/OHM  14653.4   -17.26     3.73    81.11    6.394      8294.6   -13.33     3.10   -93.37   16.999
 278780 [LONGSON2    220.00]   32 1  AMP/OHM   6463.7   -23.76     3.49    81.41    6.617      6372.0   -18.15     7.35   -90.17  331.768
 3WNDTR [CNPHUMY2    ] WND 1      3  AMP/      1045.5   -25.14                                 2899.1   -27.55
 3WNDTR [CNPHUMY2    ] WND 1      1  AMP/      1045.5   -25.14                                 2899.1   -27.55
 3WNDTR [CNPHUMY2    ] WND 1      2  AMP/      1045.5   -25.14                                 2899.1   -27.55
               TOTAL  FAULT  CURRENT  (AMPS)  52488.5   -18.55                                48337.0   -18.41
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 279031 [LONGAN2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  279031 [LONGAN2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 279031 [LONGAN2     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 70.187/ -118.22
                                                                                           V+: / 99.468/   62.79    V-: / 29.319/ -114.77

 THEV. R, X, X/R: POSITIVE  0.00112  0.00650    5.799         NEGATIVE  0.00112  0.00650    5.799         ZERO  0.00362  0.01537    4.250

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 279010 [DUCHOA52    220.00]   32 1  AMP/OHM   8289.0   -16.74     9.88    81.40    6.609      3966.9   -14.31     6.92   -93.75   15.243
 279035 [BENLUC2     220.00]   32 1  AMP/OHM  10845.6   -17.28     6.06    81.08    6.370      6469.3   -12.13     8.17  -100.37    5.465
 280010 [MYTHO52     220.00]   32 1  AMP/OHM   8288.5   -14.93     9.95    81.09    6.377      4662.0   -11.60     5.16   -95.75    9.939
 280010 [MYTHO52     220.00]   32 2  AMP/OHM   8288.5   -14.93     9.95    81.09    6.377      4662.0   -11.60     5.16   -95.75    9.939
 3WNDTR [LONGAN2_AT1 ] WND 1      2  AMP/      2325.9   -23.03                                 2996.4   -25.16
 3WNDTR [LONGAN2_AT1 ] WND 1      1  AMP/      2325.9   -23.03                                 4877.4   -19.57
               TOTAL  FAULT  CURRENT  (AMPS)  40326.6   -16.87                                27546.7   -14.98
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 279033 [DUCHOA2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  279033 [DUCHOA2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 279033 [DUCHOA2     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 61.593/ -118.61
                                                                                           V+: / 94.279/   62.50    V-: / 32.719/ -115.42

 THEV. R, X, X/R: POSITIVE  0.00082  0.00430    5.270         NEGATIVE  0.00082  0.00430    5.269         ZERO  0.00198  0.00799    4.028

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 277010 [CAUBONG52   220.00]   32 1  AMP/OHM  17167.7   -16.05     2.48    81.03    6.337     12713.0   -13.91     4.57   -97.42    7.681
 277020 [CAUBONG_C22 220.00]   32 2  AMP/OHM  17167.7   -16.05     2.48    81.03    6.337     12703.1   -13.32     4.57   -99.29    6.111
 279043 [DUCHOA22    220.00]   32 1  AMP/OHM  11050.1   -15.43     2.49    81.09    6.381      7166.2   -14.36    15.80  -101.87    4.757
 279043 [DUCHOA22    220.00]   32 2  AMP/OHM  11050.1   -15.43     2.49    81.09    6.381      7166.2   -14.36    15.80  -101.87    4.757
 3WNDTR [DUCHOA2_AT1 ] WND 1      1  AMP/      1787.4   -22.70                                 3324.8   -19.36
 3WNDTR [DUCHOA2_AT2 ] WND 1      2  AMP/      1787.4   -22.70                                 3324.8   -19.36
               TOTAL  FAULT  CURRENT  (AMPS)  59985.3   -16.22                                46371.0   -14.67
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 280010 [MYTHO52     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  280010 [MYTHO52     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 280010 [MYTHO52     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 45.907/ -113.71
                                                                                           V+: / 88.388/   65.28    V-: / 42.495/ -115.80

 THEV. R, X, X/R: POSITIVE  0.00064  0.00422    6.598         NEGATIVE  0.00064  0.00422    6.598         ZERO  0.00052  0.00458    8.741

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 279031 [LONGAN2     220.00]   32 1  AMP/OHM   5278.9   -17.62     9.95    81.09    6.377      2092.7    -8.36    25.76  -101.18    5.060
 279031 [LONGAN2     220.00]   32 2  AMP/OHM   5278.9   -17.62     9.95    81.09    6.377      2092.7    -8.36    25.76  -101.18    5.060
 279037 [CANDUOC2    220.00]   32 1  AMP/OHM   3807.2    -9.36    24.31    79.58    5.437         0.0     0.00     0.00     0.00    0.000
 280019 [MYTHO22     220.00]   32 1  AMP/OHM   8593.3   -12.01     5.58    79.20    5.240      4927.2    -9.54    10.22   -97.81    7.286
 280023 [CAILAY2_C1  220.00]   32 1  AMP/OHM   3783.9   -18.07     5.58    79.20    5.240      2415.6   -12.27    39.32   -98.55    6.653
 280023 [CAILAY2_C1  220.00]   32 2  AMP/OHM   3783.9   -18.07     5.58    79.20    5.240      2415.6   -12.27    39.32   -98.55    6.653
 280023 [CAILAY2_C1  220.00]   32 3  AMP/OHM   3783.9   -18.07     5.58    79.20    5.240      2415.6   -12.27    39.32   -98.55    6.653
 280023 [CAILAY2_C1  220.00]   32 4  AMP/OHM   3783.9   -18.07     5.58    79.20    5.240      2415.6   -12.27    39.32   -98.55    6.653
 3WNDTR [MYTHO5_AT1  ] WND 2      1  AMP/     12679.2   -17.56                                21574.5   -20.01
 3WNDTR [MYTHO5_AT2  ] WND 2      2  AMP/     12679.2   -17.56                                21574.5   -20.01
               TOTAL  FAULT  CURRENT  (AMPS)  63384.5   -16.45                                61742.6   -17.18
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 280019 [MYTHO22     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  280019 [MYTHO22     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 280019 [MYTHO22     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 60.161/ -114.80
                                                                                           V+: / 95.570/   65.34    V-: / 35.409/ -114.43

 THEV. R, X, X/R: POSITIVE  0.00139  0.00766    5.500         NEGATIVE  0.00139  0.00766    5.499         ZERO  0.00245  0.01300    5.305

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 279037 [CANDUOC2    220.00]   32 1  AMP/OHM   5085.9   -10.36    20.19    79.15    5.218      2507.1    -7.67     7.47  -100.90    5.195
 280010 [MYTHO52     220.00]   32 1  AMP/OHM  15299.2   -15.12     5.58    79.20    5.240      8859.3    -8.51     2.60   -95.78    9.874
 288003 [BENTRE2     220.00]   32 1  AMP/OHM   5337.4   -12.73     4.83    82.62    7.716      5209.6   -15.20    20.66   -97.16    7.959
 288003 [BENTRE2     220.00]   32 2  AMP/OHM   5337.4   -12.73     4.83    82.62    7.716      5209.6   -15.20    20.66   -97.16    7.959
 3WNDTR [MYTHO22_T1  ] WND 1      1  AMP/      1873.4   -20.72                                 4598.3   -22.46
 3WNDTR [MYTHO22_T2  ] WND 1      2  AMP/      1873.4   -20.72                                 1941.9   -22.57
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  34765.7   -14.29                                28196.0   -14.12
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 280023 [CAILAY2_C1  220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  280023 [CAILAY2_C1  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 280023 [CAILAY2_C1  220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 57.843/ -116.71
                                                                                           V+: / 94.073/   63.63    V-: / 36.233/ -115.83

 THEV. R, X, X/R: POSITIVE  0.00095  0.00519    5.442         NEGATIVE  0.00095  0.00519    5.442         ZERO  0.00165  0.00826    5.008

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 280010 [MYTHO52     220.00]   32 1  AMP/OHM   7693.3   -14.28     5.58    79.20    5.240      6109.8   -13.49    10.73   -95.56   10.271
 280010 [MYTHO52     220.00]   32 2  AMP/OHM   7693.3   -14.28     5.58    79.20    5.240      6109.8   -13.49    10.73   -95.56   10.271
 280010 [MYTHO52     220.00]   32 3  AMP/OHM   7693.3   -14.28     5.58    79.20    5.240      6109.8   -13.49    10.73   -95.56   10.271
 280010 [MYTHO52     220.00]   32 4  AMP/OHM   7693.3   -14.28     5.58    79.20    5.240      6109.8   -13.49    10.73   -95.56   10.271
 280033 [CAIBE2      220.00]   32 1  AMP/OHM   2190.9   -21.01     8.46    82.61    7.714      1448.2   -12.70    94.73  -104.13    3.973
 280033 [CAIBE2      220.00]   32 2  AMP/OHM   4383.6   -21.03     4.23    82.63    7.731      2903.0   -12.74    47.45  -104.16    3.965
 282001 [VINHLONG22  220.00]   32 1  AMP/OHM   5430.3   -16.44    10.28    82.61    7.713      3624.1   -15.32    18.08   -98.39    6.777
 282001 [VINHLONG22  220.00]   32 2  AMP/OHM   5430.3   -16.44    10.28    82.61    7.713      3624.1   -15.32    18.08   -98.39    6.777
 3WNDTR [CAILAY2_C1  ] WND 1      1  AMP/      1439.9   -17.82                                 3322.3   -24.38
 3WNDTR [CAILAY2_C1  ] WND 1      2  AMP/      1439.9   -17.82                                 3322.3   -24.38
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  51047.5   -15.81                                42583.5   -15.41
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 283040 [THOTNOT52   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  283040 [THOTNOT52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 283040 [THOTNOT52   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 44.755/ -116.19
                                                                                           V+: / 88.302/   61.97    V-: / 43.593/ -119.91

 THEV. R, X, X/R: POSITIVE  0.00096  0.00558    5.814         NEGATIVE  0.00096  0.00558    5.814         ZERO  0.00061  0.00579    9.452

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 283030 [OMON52      220.00]   32 1  AMP/OHM   8441.3   -17.84     7.53    83.16    8.341      3301.7    -9.60     6.83  -100.18    5.569
 283030 [OMON52      220.00]   32 2  AMP/OHM   8441.3   -17.84     7.53    83.16    8.341      3301.7    -9.60     6.83  -100.18    5.569
 284021 [CAOLANH2    220.00]   32 1  AMP/OHM   3339.3   -14.77    11.59    79.16    5.220      1910.8   -12.98    33.41   -98.07    7.051
 284021 [CAOLANH2    220.00]   32 2  AMP/OHM   3339.3   -14.77    11.59    79.16    5.220      1910.8   -12.98    33.41   -98.07    7.051
 284025 [LAPVO2      220.00]   32 1  AMP/OHM    496.6   -22.73     3.73    81.11    6.394       995.2   -22.10   120.14   -92.37   24.210
 284025 [LAPVO2      220.00]   32 2  AMP/OHM    496.6   -22.73     3.73    81.11    6.394       995.2   -22.10   120.14   -92.37   24.210
 285033 [LONGXUYEN2  220.00]   32 1  AMP/OHM   1255.9   -23.98    10.73    79.17    5.229      1883.7   -15.56    37.43   -94.03   14.191
 285033 [LONGXUYEN2  220.00]   32 2  AMP/OHM   1255.9   -23.98    10.73    79.17    5.229      1883.7   -15.56    37.43   -94.03   14.191
 286015 [RACHGIA2    220.00]   32 1  AMP/OHM   2458.2   -19.35    27.64    80.38    5.897      1250.8   -14.51    14.90   -96.55    8.708
 3WNDTR [THOTNOT2_AT1] WND 1      1  AMP/      1137.6   -20.35                                 2253.7   -24.25
 3WNDTR [THOTNOT2_AT2] WND 1      2  AMP/       591.9   -19.81                                 2253.7   -24.25
 3WNDTR [THOTNOT5_AT1] WND 2      1  AMP/      8434.3   -20.39                                12985.6   -23.95
 3WNDTR [THOTNOT5_AT2] WND 2      2  AMP/      8433.7   -20.39                                12985.6   -23.95
               TOTAL  FAULT  CURRENT  (AMPS)  48083.3   -18.89                                47682.8   -20.15
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 283041 [CANTHO2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  283041 [CANTHO2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 283041 [CANTHO2     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 66.992/ -119.24
                                                                                           V+: / 99.714/   61.35    V-: / 32.732/ -117.44

 THEV. R, X, X/R: POSITIVE  0.00169  0.00990    5.865         NEGATIVE  0.00169  0.00990    5.865         ZERO  0.00409  0.02015    4.924

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 283025 [TRANOC2     220.00]   32 1  AMP/OHM   9868.5   -18.80     5.28    81.09    6.378      6146.5   -14.95    11.53   -97.41    7.685
 283030 [OMON52      220.00]   32 1  AMP/OHM   7691.9   -16.65    11.33    79.60    5.446      4482.7   -14.97     3.54   -92.06   27.850
 289010 [LONGPHU52   220.00]   32 1  AMP/OHM   3322.4   -18.12    21.81    81.07    6.362      1945.1   -13.27    15.60   -94.03   14.183
 289010 [LONGPHU52   220.00]   32 2  AMP/OHM   3322.4   -18.12    21.81    81.07    6.362      1945.1   -13.27    15.60   -94.03   14.183
 3WNDTR [NINHKIEU_AT1] WND 1      1  AMP/      1044.5   -24.25                                 1899.2   -25.79
 3WNDTR [NINHKIEU_AT2] WND 1      2  AMP/      2007.3   -24.80                                 3859.0   -26.09
               TOTAL  FAULT  CURRENT  (AMPS)  27235.3   -18.67                                20193.5   -17.76
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 285031 [CHAUDOC2    220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  285031 [CHAUDOC2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 285031 [CHAUDOC2    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 56.335/ -121.51
                                                                                           V+: / 93.293/   55.81    V-: / 37.113/ -128.26

 THEV. R, X, X/R: POSITIVE  0.00522  0.02115    4.050         NEGATIVE  0.00522  0.02115    4.050         ZERO  0.00410  0.03281    8.001

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 285025 [CHAUTHANH2  220.00]   32 1  AMP/OHM   2997.5   -20.05    19.87    84.83   11.062      1272.3   -17.96    36.53  -100.12    5.603
 285025 [CHAUTHANH2  220.00]   32 2  AMP/OHM   2997.5   -20.05    19.87    84.83   11.062      1272.3   -17.96    36.53  -100.12    5.603
 285039 [TAKEO2      220.00]   32 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000         9.7   148.47     0.00     0.00    0.000
 285039 [TAKEO2      220.00]   32 2  AMP/OHM      0.0     0.00     0.00     0.00    0.000         9.7   148.47     0.00     0.00    0.000
 285041 [DMTANCU2    220.00]   32 1  AMP/OHM   3432.8   -22.86     9.91    84.85   11.089      2287.0   -19.73    26.19   -96.33    9.014
 3WNDTR [CHAUDOC2    ] WND 1      1  AMP/      1468.6   -22.79                                 2895.0   -29.08
 3WNDTR [CHAUDOC2    ] WND 1      2  AMP/      1468.6   -22.79                                 2895.0   -29.08
               TOTAL  FAULT  CURRENT  (AMPS)  12361.4   -21.48                                10559.3   -24.39
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 288003 [BENTRE2     220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  288003 [BENTRE2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 288003 [BENTRE2     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.707/ -113.76
                                                                                           V+: / 93.727/   66.13    V-: / 38.021/ -114.02

 THEV. R, X, X/R: POSITIVE  0.00145  0.00883    6.110         NEGATIVE  0.00145  0.00883    6.109         ZERO  0.00206  0.01295    6.289

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 280019 [MYTHO22     220.00]   32 1  AMP/OHM   7918.3   -15.87     4.83    82.62    7.716      4750.7   -11.77    21.15  -101.19    5.053
 280019 [MYTHO22     220.00]   32 2  AMP/OHM   7918.3   -15.87     4.83    82.62    7.716      4750.7   -11.77    21.15  -101.19    5.053
 288009 [MOCAY2      220.00]   32 1  AMP/OHM   4130.4    -8.42     7.55    82.62    7.717      3001.2   -14.60    33.79   -96.54    8.719
 288009 [MOCAY2      220.00]   32 2  AMP/OHM   4130.4    -8.42     7.55    82.62    7.717      3001.2   -14.60    33.79   -96.54    8.719
 288013 [BINHDAI2    220.00]   32 1  AMP/OHM   1648.5   -20.02    13.30    79.17    5.226      2314.2   -12.61    30.30   -91.75   32.683
 288013 [BINHDAI2    220.00]   32 2  AMP/OHM   1648.5   -20.02    13.30    79.17    5.226      2314.2   -12.61    30.30   -91.75   32.683
 3WNDTR [BENTRE2     ] WND 1      1  AMP/      1543.5   -18.98                                 3334.9   -20.97
 3WNDTR [BENTRE2     ] WND 1      2  AMP/      1543.5   -18.98                                 2909.7   -20.87
               TOTAL  FAULT  CURRENT  (AMPS)  30405.9   -14.62                                26324.5   -14.73
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 288009 [MOCAY2      220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  288009 [MOCAY2      220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 288009 [MOCAY2      220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 60.216/ -112.38
                                                                                           V+: / 96.393/   67.83    V-: / 36.177/ -111.82

 THEV. R, X, X/R: POSITIVE  0.00159  0.01090    6.864         NEGATIVE  0.00159  0.01090    6.864         ZERO  0.00282  0.01811    6.426

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 288003 [BENTRE2     220.00]   32 1  AMP/OHM   6441.7   -17.79     7.55    82.62    7.717      4664.7   -11.05    16.83   -98.90    6.384
 288003 [BENTRE2     220.00]   32 2  AMP/OHM   6441.7   -17.79     7.55    82.62    7.717      4664.7   -11.05    16.83   -98.90    6.384
 288015 [DGHAIPHONG2 220.00]   32 1  AMP/OHM    536.3   -15.92    14.72    83.94    9.417      1381.7   -16.93    89.53   -91.58   36.214
 288015 [DGHAIPHONG2 220.00]   32 2  AMP/OHM    536.3   -15.92    14.72    83.94    9.417      1381.7   -16.93    89.53   -91.58   36.214
 290007 [DUYENHAI2   220.00]   32 1  AMP/OHM   4268.9    -5.74    18.68    82.65    7.750      1698.0    -7.87    17.88  -100.94    5.174
 290007 [DUYENHAI2   220.00]   32 2  AMP/OHM   4268.9    -5.74    18.68    82.65    7.750      1698.0    -7.87    17.88  -100.94    5.174
 3WNDTR [MOCAY2      ] WND 1      2  AMP/      1649.4   -19.83                                 3277.8   -20.40
 3WNDTR [MOCAY2      ] WND 1      1  AMP/       858.2   -19.29                                 1659.6   -19.92
               TOTAL  FAULT  CURRENT  (AMPS)  24872.0   -13.79                                20362.2   -13.54
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        MON, DEC 27 2021   9:07  .       HOME  BUS  IS  :      .
 .                NAM 2025-CHE DO PHU TAI CUC DAI-MUA MUA                                                 . 289007 [SOCTRANG2   220.00] .
 .                 TRUONG HOP VAN HANH BINH THUONG-PA1B                                                   .                             .
 .                       ***  FAULTED  BUS  IS :  289007 [SOCTRANG2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 289007 [SOCTRANG2   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 72.267/ -118.87
                                                                                           V+: /103.075/   62.06    V-: / 30.840/ -115.75

 THEV. R, X, X/R: POSITIVE  0.00134  0.00889    6.639         NEGATIVE  0.00134  0.00889    6.639         ZERO  0.00427  0.02063    4.834

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 283043 [CHAUTHANH2  220.00]   32 1  AMP/OHM   2768.0   -17.53    19.75    79.16    5.221      2296.1   -14.09    31.37   -98.59    6.621
 283043 [CHAUTHANH2  220.00]   32 2  AMP/OHM   2768.0   -17.53    19.75    79.16    5.221      2296.1   -14.09    31.37   -98.59    6.621
 287001 [BACLIEU2    220.00]   32 1  AMP/OHM   5722.7   -17.42    13.99    81.09    6.375      3318.5   -11.94     8.94   -99.94    5.705
 287001 [BACLIEU2    220.00]   32 2  AMP/OHM   5722.7   -17.42    13.99    81.09    6.375      3318.5   -11.94     8.94   -99.94    5.705
 289010 [LONGPHU52   220.00]   32 1  AMP/OHM   5735.2   -20.39     9.93    82.66    7.763      3974.1   -15.30     7.74   -93.84   14.910
 289085 [VINHCHAU2   220.00]   32 1  AMP/OHM   4367.0   -19.90     8.89    82.66    7.767         0.0     0.00     0.00     0.00    0.000
 3WNDTR [STRANG_AT1  ] WND 1      1  AMP/      1847.1   -21.80                                 2023.3   -26.09
 3WNDTR [STRANG_AT2  ] WND 1      2  AMP/      1847.1   -21.80                                 4147.2   -26.51
               TOTAL  FAULT  CURRENT  (AMPS)  30765.2   -18.87                                21258.2   -17.19

 Output completed
####################################################################
#                              RESUME                               
####################################################################
BUS            BUS NAME                      THREE PHASE    ONE PHASE
213001         [HAGIANG2     220.00]          6063.0          5895.8
214003         [YENBAI2_C1   220.00]          23693.6        19817.0
215001         [TUYENQUANG2  220.00]          18053.6        14933.7
216005         [LAOCAI220    220.00]          22542.4        19742.2
217023         [THANUYEN2    220.00]          23866.4        19850.0
219010         [PITOONG52    220.00]          41610.1        42495.7
219021         [TXSONLA2     220.00]          18474.0        15978.3
220009         [VINHYEN22    220.00]          20952.5        14619.3
221011         [VIETTRI2_C2  220.00]          23118.5        25691.6
222035         [THNGUYEN2    220.00]          16082.0        14387.4
224001         [BACGIANG2    220.00]          28235.2        23938.6
225005         [BACNINH1     220.00]          36693.8        26824.4
225055         [BACNINH2     220.00]          37221.8        29248.0
226003         [TRANGBACH2   220.00]          40585.3        34991.4
226004         [TRAGBAH_C2   220.00]          41305.9        35450.5
226050         [QUANGNINH52  220.00]          38377.5        43647.2
227001         [VATCACH2     220.00]          43087.7        40836.4
227051         [DONGHOA2     220.00]          47469.9        43513.4
227081         [DINHVU2      220.00]          30740.7        27377.1
228021         [HAIDUONG12   220.00]          19823.1        16048.8
229010         [PHONOI52     220.00]          45793.4        44793.0
229011         [PHONOI_C2    220.00]          47370.7        45612.2
230009         [PHULY2       220.00]          17734.9        14135.0
231001         [THAIBINH2    220.00]          50558.2        45779.9
231013         [THAITHUY2    220.00]          20139.7        18535.9
232013         [NAMDINH2     220.00]          22829.4        18636.5
232043         [TRUCNINH2    220.00]          23204.5        20267.7
233001         [NINHBINH2    220.00]          31703.5        27213.3
233030         [NHOQUAN2     220.00]          52506.9        50101.8
234010         [HIEPHOA52    220.00]          52186.9        53107.9
234011         [HIEPHOA_C2   220.00]          53777.8        54160.9
234029         [HADONG2      220.00]          28399.0        26044.3
234049         [CHEM2        220.00]          36403.4        31479.1
234051         [SOCSON2      220.00]          53180.7        47500.9
234053         [SONTAY2      220.00]          18872.7        15428.1
234060         [THUONGTIN52  220.00]          55650.9        58742.3
234121         [VANTRI2      220.00]          49191.2        40557.8
234389         [XUANMAI2     220.00]          18411.7        13755.9
236001         [BACHE52      220.00]          20589.6        25230.8
236031         [NGHISON2     220.00]          26367.1        24365.2
236049         [BIMSON2      220.00]          11946.1         9518.5
237021         [VINH2        220.00]          17603.9        15087.9
237031         [DOLUONG2     220.00]          12743.6        10874.3
238050         [HATINH52     220.00]          28074.2        29457.6
238060         [VUNGANG152   220.00]          44500.9        52133.9
250005         [DONGHOI2     220.00]          18915.6        14738.4
250019         [BADON2       220.00]          14857.4        11043.0
251021         [DONGHA2      220.00]          20174.0        17211.5
252023         [HUE2         220.00]          15259.6        13539.4
253001         [HOAKHANH2    220.00]          28589.2        25363.0
253031         [QUANBA2      220.00]          15508.0        12544.7
253250         [DANANG52     220.00]          34607.1        33843.6
254010         [THANHMY52    220.00]          33967.8        35132.0
254033         [TAMKY2       220.00]          23150.6        21391.4
255023         [QUANGNGAI2   220.00]          15206.1        12672.9
255027         [SONHA2       220.00]          11170.4         9744.6
255070         [DOCSOI2      220.00]          38183.3        40957.7
256010         [DAKNONG52    220.00]          42051.7        42344.2
257005         [KRONGBUK2    220.00]          29080.5        25117.3
258009         [QUYNHON2     220.00]          13574.9        12496.7
260070         [PLEIKU252    220.00]          48537.2        49069.4
260090         [PLEIKU52     220.00]          38462.0        43632.9
261031         [TUYHOA2      220.00]          18691.9        19867.4
262017         [NHATRANG2    220.00]          21150.4        19025.0
270009         [BAOLOC2      220.00]          25472.1        20515.4
270130         [DILINH52     220.00]          29498.5        25180.8
270147         [DUCTRONG2    220.00]          15194.1        11892.3
271005         [THAPCHAM2    220.00]          26504.5        25077.3
272010         [VINHTAN52    220.00]          56559.4        62285.9
272021         [PHANTHIET2   220.00]          25131.5        22055.2
273011         [BINHLONG2    220.00]          28375.9        25163.8
274001         [TRANGBANG2   220.00]          39778.5        29959.2
275010         [SONGMAY52    220.00]          75737.1        72285.8
276001         [MYPHUOC2     220.00]          37828.5        28160.0
276019         [BINHHOA2     220.00]          70697.5        55700.4
276150         [TANDINH52    220.00]          79420.3        77398.6
276153         [THUANAN2     220.00]          73997.1        59693.8
276169         [BENCAT       220.00]          42110.2        31363.3
277010         [CAUBONG52    220.00]          60677.1        55886.2
277020         [CAUBONG_C22  220.00]          60677.1        55944.5
277079         [HOCMON2      220.00]          56453.6        46352.2
277081         [THUDUC2      220.00]          56384.5        46982.4
277163         [CATLAI2      220.00]          69450.1        61081.9
277270         [PHULAM52_C1  220.00]          68580.8        63365.7
277271         [PHULAM_C22   220.00]          74037.4        68191.2
277310         [NHABE52      220.00]          70661.6        64344.7
277410         [NHABE_C2     220.00]          72499.8        65499.0
278341         [VUNGTAU2     220.00]          28856.8        25640.8
278343         [MYXUANA2     220.00]          49794.2        38354.7
278345         [KCNPHUMY22   220.00]          52488.5        48337.0
279031         [LONGAN2      220.00]          40326.6        27546.7
279033         [DUCHOA2      220.00]          59985.3        46371.0
280010         [MYTHO52      220.00]          63384.5        61742.6
280019         [MYTHO22      220.00]          34765.7        28196.0
280023         [CAILAY2_C1   220.00]          51047.5        42583.5
283040         [THOTNOT52    220.00]          48083.3        47682.8
283041         [CANTHO2      220.00]          27235.3        20193.5
285031         [CHAUDOC2     220.00]          12361.4        10559.3
288003         [BENTRE2      220.00]          30405.9        26324.5
288009         [MOCAY2       220.00]          24872.0        20362.2
289007         [SOCTRANG2    220.00]          30765.2        21258.2
BUS                   THREE PHASE (kA)      ONE PHASE (kA)

226050                38.3775               43.6472
226001                33.9984               41.9228
226001                33.9984               41.9228
226051                34.6089               41.8612
226051                34.6089               41.8612
226059                38.3775               42.874
226059                38.3775               42.874
926041                35.8882               40.592
3WNDTR QUANGNINH5     29.4686               29.4472
3WNDTR QUANGNINH5     29.4686               29.4472
3WNDTR QUANGNINH52    37.2629               41.7971
3WNDTR QUANGNINH52    37.2629               41.7971

226003                40.5853               34.9914
226004                35.2687               24.6372
226005                34.2218               30.2172
226009                36.8072               32.928
226053                23.8937               25.9993
227001                33.5552               30.2523
3WNDTR TRANGBACH2     39.1316               30.7507

226004                41.3059               35.4505
226001                36.0252               32.9457
226003                36.2038               25.1597
226005                35.1137               30.6627
226053                24.8621               26.4228
227001                34.3465               30.6869
3WNDTR AT1            39.8993               31.1962

234389                18.4117               13.7559
223230                9.863                 10.0414
234030                12.3455               10.3583
3WNDTR XUANMAI_AT1    16.4779               10.3932
3WNDTR XUANMAI_AT2    16.4779               10.3932

234053                18.8727               15.4281
220001                11.7627               10.3458
223001                11.657                11.3925
3WNDTR SONTAY2_AT1    16.5703               12.2511
3WNDTR SONTAY2_AT2    16.5703               12.2511

216005                22.5424               19.7422
214003                21.1913               19.055
214003                21.1913               19.055
216019                16.1611               15.0838
216019                16.1611               15.0838
216099                20.6324               18.3009
216099                20.6324               18.3009
3WNDTR LAOCAI2        20.8361               16.6332
3WNDTR LAOCAI2        20.8361               16.6332

214003                23.6936               19.817
215001                20.8585               17.6535
215001                20.8585               17.6535
216005                22.3432               19.0894
216005                22.3432               19.0894
216010                21.6534               18.5399
216010                21.6534               18.5399
216019                22.0929               18.9853
216019                22.0929               18.9853
221012                20.5816               18.1385
221013                21.2162               18.1244
3WNDTR YENBAI2_C1     22.3755               16.5531
3WNDTR YENBAI2_C1     22.3755               16.5531

215001                18.0536               14.9337
214003                13.4049               12.2894
214003                13.4049               12.2894
215003                15.5006               13.6012
222065                14.9326               13.3356
3WNDTR TUYENQUANG2    16.94                 11.547
3WNDTR TUYENQUANG2    15.9132               11.547

221011                23.1185               25.6916
221012                12.8447               13.9729
221012                12.8447               13.9729
221033                21.8401               25.384
3WNDTR VIETTRI2_C2    21.7595               23.7343

220009                20.9525               14.6193
220001                18.1184               12.1944
220001                18.1184               12.1944
220003                15.9401               11.4263
220003                15.9401               11.4263
221012                15.6751               11.2333

227051                47.4699               43.5134
227001                41.6109               38.5852
227001                41.6966               38.6452
227010                39.6387               38.0499
227010                39.6387               38.0499
227085                44.7519               39.4904
227085                44.7519               39.4904
228037                40.626                39.3267
228037                40.626                39.3267
3WNDTR DONGHOA2       46.9381               40.2902
3WNDTR DONGHOA2       46.9381               40.2902

227001                43.0877               40.8364
226003                36.4377               37.1399
226004                36.3604               37.1339
227020                40.639                37.9609
227020                40.639                37.9609
227051                35.9166               36.1009
227051                36.0214               36.1586
227053                38.115                34.638
227053                38.115                34.638
3WNDTR VATCACH2       42.6516               37.85
3WNDTR VATCACH2       42.8794               37.85

227081                30.7407               27.3771
227027                23.5829               21.7109
227027                23.5829               21.7109
227085                23.6764               22.7237
227085                23.6764               22.7237
227113                30.7407               27.3746
227113                30.7407               27.3746
3WNDTR AT1            29.565                23.9739
3WNDTR DINHVU2        29.565                23.9739

228021                19.8231               16.0488
228001                12.125                12.042
229011                12.8196               12.3285
3WNDTR HAIDUONG12     17.2345               11.8293
3WNDTR HAIDUONG12     17.2345               11.8293

229010                45.7934               44.793
225133                35.4087               39.8933
228001                40.7686               42.5926
228039                38.9685               41.8235
229003                40.1294               41.6024
229011                39.215                33.8592
3WNDTR PHONOI2        43.5975               41.3788
3WNDTR PHONOI5        36.6068               27.5137

229011                47.3707               45.6122
225133                37.2811               40.5662
228021                43.576                43.3241
228039                40.6434               42.5564
229010                41.1181               34.2756
229027                43.1373               42.9647
3WNDTR PHONOI2        45.1596               42.0456
3WNDTR PHONOI5        33.2464               27.8372

222035                16.082                14.3874
213001                15.3618               13.496
213003                14.8914               12.7997
222065                9.5676                11.2004
224051                11.5899               12.3359
3WNDTR AT1            13.1481               9.8092
3WNDTR AT2THAIN       15.7786               12.0505

234051                53.1807               47.5009
220003                48.2346               44.4215
234010                45.6128               39.9827
234010                45.581                40.0786
234011                44.5251               40.7428
234011                45.4386               40.0061
234147                46.2352               43.043
234147                46.2352               43.043
3WNDTR SOCSON2_AT1    51.7569               44.2936
3WNDTR SOCSON2_AT2    51.7569               44.2936

224001                28.2352               23.9386
224021                24.6494               19.975
224021                24.6494               19.975
224051                24.7701               21.8516
228001                21.5365               20.6431
228001                21.5365               20.6431
3WNDTR BACGIANG2      26.0877               20.2363
3WNDTR BACGIANG2      26.0877               20.2363

234010                52.1869               53.1079
222001                45.1523               48.6692
224003                46.6013               50.5731
226131                45.8659               49.6896
234011                47.4686               43.5546
234051                44.1693               48.8219
234051                44.1356               48.8766
3WNDTR HIEPHOA_AT1    41.1132               31.0253
3WNDTR HIEPHOA_AT1    50.73                 50.3006

234011                53.7778               54.1609
222001                47.1484               49.6222
224003                48.331                51.5711
234010                49.4184               44.3929
234020                44.4764               50.4141
234051                45.4791               50.1802
234051                46.3549               49.7462
3WNDTR HIEPHOA_AT2    52.2489               51.2571
3WNDTR HIEPHOA_AT2    42.9237               31.6611

213001                6.063                 5.8958
213003                3.9871                4.3857
213005                5.2828                4.4172
222035                4.9435                4.9362
3WNDTR HAGIANG2       5.0038                4.8454
3WNDTR HAGIANG2       5.0038                4.8454

238050                28.0742               29.4576
237021                25.9243               28.5394
237021                25.9241               28.5749
238017                24.9616               28.3747
238051                28.0742               29.0463
238051                28.0742               29.0463
238060                24.2199               28.2871
238060                24.2199               28.2871
3WNDTR HATINH52       27.3821               27.4731
3WNDTR HATINH52       27.3821               27.4731
3WNDTR HATINH5_AT1    22.0994               19.6791
3WNDTR HATINH5_AT2    22.0994               19.6791

238060                44.5009               52.1339
238017                38.7493               49.5809
238050                41.9829               51.3665
238050                41.9829               51.3665
238053                44.5009               52.1312
238053                44.5009               52.1312
250005                42.0141               51.4882
938011                39.2639               42.1573
938012                39.2639               42.1573
3WNDTR VUNGANG5_AT1   33.8525               38.3417
3WNDTR VUNGANG5_AT2   33.8525               38.3417

236001                20.5896               25.2308
233030                16.8089               24.5422
236020                14.9015               22.3782
236020                14.9015               22.378
236063                17.9663               24.3501
936061                20.5896               22.6485
936062                20.5896               22.6485
936063                20.5896               22.6485
936071                20.5896               22.6485
936072                20.5896               22.6485
936073                20.5896               22.6485
3WNDTR THANHHOA2      19.0319               23.9438
3WNDTR THANHHOA2      19.0319               23.9438

236031                26.3671               24.3652
236005                19.4382               19.3123
236005                19.4382               19.3123
236020                23.4371               21.5261
236059                22.3283               21.15
236059                22.3283               21.15
3WNDTR NGHISON2       25.5091               21.8353
3WNDTR NGHISON2       25.5091               21.8353

236049                11.9461               9.5185
233001                5.6509                6.4501
237041                8.5336                6.1041
3WNDTR BIMSON2        10.7685               7.9818
3WNDTR BIMSON2        10.7685               7.9818

219010                41.6101               42.4957
217003                36.9767               39.9815
217003                36.9767               39.9815
217005                40.9314               42.0572
217005                40.9314               42.0572
219021                39.3253               41.0442
219023                40.4875               40.5603
219023                40.4875               40.5603
219025                37.5572               39.531
3WNDTR PITOONG5_AT1   30.3907               28.3064
3WNDTR PITOONG5_AT2   30.3907               28.3064

219021                18.474                15.9783
219010                12.9193               13.1803
219025                12.8935               13.1684
221033                17.2373               15.4308
919041                16.319                10.697
3WNDTR TXSONLA2       17.1309               14.4296
3WNDTR TXSONLA2       15.7877               12.9178

217023                23.8664               19.85
216010                20.0417               17.8168
216010                20.0417               17.8168
217001                20.3611               17.303
217003                18.4496               16.8885
217153                22.6964               18.2837
217153                22.6964               18.2837
916023                22.3688               16.0548
3WNDTR THANUYEN2      22.0414               17.8447
3WNDTR THANUYEN2      22.0414               18.4432

233030                52.5069               50.1018
230009                50.7306               48.5132
230009                51.1064               48.851
230011                47.8802               47.5246
230011                47.8802               47.5246
233001                49.1069               47.3126
233001                49.1069               47.3126
233035                47.4977               47.9549
233035                47.4977               47.9549
236001                49.8689               48.6893
3WNDTR AT1_NQ         42.3257               36.6262
3WNDTR NHOQUAN2       52.21                 48.1014
3WNDTR NHOQUAN2       52.21                 48.1014
3WNDTR NHOQUAN5       42.3257               36.6262

233001                31.7035               27.2133
232013                27.1837               23.5043
233030                23.7275               22.7198
233030                23.7275               22.7198
233031                24.5525               20.7686
236049                29.2906               25.1869
3WNDTR HOALU2         30.8418               24.165
3WNDTR HOALU2         30.8064               24.165

232013                22.8294               18.6365
231005                12.6198               13.8458
232043                17.5496               15.1286
233001                16.0277               13.8505
3WNDTR NAMDINH2       22.5559               15.8279
3WNDTR NAMDINH2       22.5559               15.8279

231001                50.5582               45.7799
227010                44.6866               41.5535
227010                44.6866               41.5535
230011                47.978                44.0873
230011                47.9781               44.0873
231003                45.2165               42.2752
231003                45.2165               42.2752
231005                48.015                43.3837
231005                48.015                43.3837
231010                42.1432               37.2984
231010                42.1497               37.3003
3WNDTR THAIBINH2      49.9707               43.1447
3WNDTR THAIBINH2      49.9707               43.1447

230009                17.7349               14.135
233030                11.3652               10.9607
233030                12.7127               11.6343
234445                13.658                11.5261
3WNDTR PHULY2         16.5391               11.1595
3WNDTR PHULY2         16.5391               11.1595

232043                23.2045               20.2677
231003                17.2866               17.6914
231003                17.2871               17.6914
232013                18.1                  17.2185
232025                22.9798               18.3792
232025                22.9798               18.3792
233031                17.3811               17.0513
3WNDTR T1             23.2045               17.682
3WNDTR T2             23.2045               17.682

231013                20.1397               18.5359
231003                10.3484               11.76
231003                10.3484               11.76
3WNDTR T1             19.8572               16.0142
3WNDTR T1             19.8572               16.0142

237021                17.6039               15.0879
237031                15.6275               13.7469
237031                15.6275               13.7469
237141                14.7777               12.5418
237141                14.7775               12.5418
238050                14.6288               13.5384
238050                14.6287               13.5981
3WNDTR VINH2          16.4671               13.6342
3WNDTR VINH2          16.4671               12.2161

237031                12.7436               10.8743
237021                9.8771                9.2317
237021                9.8771                9.2317
237033                11.2792               10.0375
237037                10.6794               9.1831
237039                11.26                 10.0127
3WNDTR AT1            11.9826               8.7636
3WNDTR AT2            11.2811               8.7636

234060                55.6509               58.7423
229003                51.1387               56.7756
229021                52.2656               57.2188
229021                52.2656               57.2188
229027                52.1497               56.9775
234045                50.5161               56.128
234045                50.5161               56.128
234135                51.6808               56.0172
234135                51.6808               56.0172
3WNDTR THUONGT_AT1    45.8291               40.8107
3WNDTR THUONGT_AT1    54.0958               55.9831
3WNDTR THUONGT_AT2    45.8291               40.8107
3WNDTR THUONGT_AT2    54.0958               55.9831

234029                28.399                26.0443
223230                24.5574               24.6265
234040                18.3373               18.782
234111                26.1405               22.8739
234111                26.1405               22.8739
234445                25.1237               24.243
3WNDTR HADONG2_AT1    26.0995               22.9465
3WNDTR HADONG2_AT2    26.0995               22.9465
3WNDTR HADONG2_AT3    26.0995               22.9465

234049                36.4034               31.4791
234040                29.412                27.7405
234040                29.412                27.7405
234121                27.2325               26.5703
234123                28.6968               25.3443
3WNDTR CHEM2_AT1      34.525                27.1079
3WNDTR CHEM2_AT2      34.525                27.1079
3WNDTR CHEM2_AT3      34.525                27.1079

225005                36.6938               26.8244
224003                29.4972               21.9404
225010                27.5969               21.3079
225010                27.5969               21.3079
228003                28.0044               20.9471
3WNDTR TIENSON2       34.0573               21.7081

234121                49.1912               40.5578
234020                38.8871               33.8914
234020                38.8871               33.8914
234049                43.3152               35.5617
234123                44.5695               36.1335
234147                42.0881               36.3745
234147                42.0881               36.3745
3WNDTR VANTRI2_AT1    47.8654               37.3531
3WNDTR VANTRI2_AT2    47.8654               37.3531
3WNDTR VANTRI2_AT3    47.8654               37.3531

225055                37.2218               29.248
225010                30.5116               24.8658
225010                30.5116               24.8658
234127                25.2902               22.1071
234127                25.2902               22.1071
3WNDTR TIENSON2       37.2218               26.0679
3WNDTR TIENSON2       37.2218               26.0679

253250                34.6071               33.8436
253001                28.7233               29.9197
253257                32.7981               32.0266
253257                32.7981               32.0266
254049                31.5975               32.5369
3WNDTR DANANG52       33.4043               31.1124
3WNDTR DANANG52       33.4043               31.1124
3WNDTR DANANG5_AT1    24.7148               24.0637
3WNDTR DANANG5_AT2    24.7148               24.0637

254010                33.9678               35.132
254005                30.1139               32.9212
254005                30.1139               32.9212
254035                33.5344               34.6398
254035                33.5344               34.6398
254039                32.2034               33.7059
254039                32.2034               33.7059
254041                33.1051               33.8172
254043                32.7127               33.0582
254049                31.4469               34.1169
254049                31.4469               34.1169
254083                33.0557               34.0049
254083                33.0557               34.0049
3WNDTR THANHMY5       27.4978               25.4877
3WNDTR THANHMY5       27.4978               25.4877

255070                38.1833               40.9577
254033                35.0122               38.9825
254033                35.0122               38.9825
255010                34.1588               37.3704
255010                34.1588               37.3704
255021                36.1944               40.1447
255021                36.1944               40.1447
255027                37.3111               40.1484
255027                37.3111               40.1484
3WNDTR AT1            37.5687               38.7793
3WNDTR AT2            37.8635               39.8486
3WNDTR DOCSOI5_AT1    29.4222               29.2841
3WNDTR DOCSOI5_AT2    29.4222               29.2841

250019                14.8574               11.043
238017                7.1657                7.3774
250005                9.1505                8.2902
3WNDTR BADON2         13.868                7.9261
3WNDTR BADON2         14.345                9.4738

250005                18.9156               14.7384
238060                15.1731               13.1519
250019                14.7734               12.4258
250021                15.8463               12.2623
251019                18.9156               14.7266
251020                15.9668               12.8243
251021                17.0142               13.6539
251021                17.0142               13.6539
3WNDTR DONGHOI2       18.0382               11.8249
3WNDTR DONGHOI2_AT2   18.4612               13.2737

251021                20.174                17.2115
250005                18.3928               16.3056
250005                18.3928               16.3056
250021                17.8552               15.8252
251020                16.488                14.7322
251020                16.488                14.7322
251025                17.7534               15.6825
251025                17.7534               15.6825
3WNDTR DONGHA2        18.9568               14.1735
3WNDTR DONGHA2        18.9568               14.1735

252023                15.2596               13.5394
252021                9.5817                10.6107
252029                12.9525               12.4367
252029                12.9524               12.4367
252035                13.2611               11.1676
3WNDTR HUE2           13.772                10.4938
3WNDTR HUE2           13.772                10.4938

253001                28.5892               25.363
253250                18.7218               19.4719
253255                26.3171               22.6013
253255                26.3171               22.6013
253257                23.3712               20.6104
254005                25.1331               23.9059
254005                25.1331               23.9059
3WNDTR HOAKHANH2      27.5415               22.1814
3WNDTR HOAKHANH2      27.5415               22.1814

253031                15.508                12.5447
253257                6.8309                7.3449
254049                12.2468               10.9106
3WNDTR AT1            13.6934               10.717
3WNDTR AT2            13.6934               8.5945

254033                23.1506               21.3914
254037                23.046                21.0834
254049                19.7207               19.8149
254049                19.7205               19.8149
254063                20.8245               16.0538
255070                17.0845               17.7268
255070                17.0845               17.7268
3WNDTR TAMKY2         22.2804               18.7232
3WNDTR TAMKY2         22.2804               18.7232

255023                15.2061               12.6729
255021                11.6055               10.9676
255021                11.6055               10.9676
258007                13.6145               11.9319
258023                12.4262               10.604
259395                14.3253               11.3608
259395                14.3253               11.3608
3WNDTR AT1            14.1964               10.7449
3WNDTR AT2            14.1964               10.7449

255027                11.1704               9.7446
255070                6.5843                6.7015
255070                6.5843                6.7015
3WNDTR                10.1584               7.8985
3WNDTR                10.1584               7.8985

262017                21.1504               19.025
257005                19.3478               18.3148
257005                19.3478               18.3148
262003                17.2696               16.8258
262003                17.2696               16.8258
262019                19.2374               17.523
262019                19.2374               17.523
271031                17.3162               14.4781
3WNDTR AT1_NHATRANG   20.0534               16.183
3WNDTR AT2_NHATRANG   20.0534               16.183

261031                18.6919               19.8674
261021                17.5757               18.6419
261033                16.0552               18.5089
261033                16.0553               18.5089
261040                16.4036               18.9482
261040                16.4036               18.9482
261041                17.3275               18.0797
261041                17.3275               18.0797
261043                16.7026               16.7694
3WNDTR AT1_125        17.7707               18.8938
3WNDTR AT1_250        16.4426               13.3989

258009                13.5749               12.4967
258007                9.1757                9.2467
260093                11.163                11.3142
261033                10.398                10.6162
3WNDTR AT2            11.771                9.3798
3WNDTR QUYNHON2       11.771                9.3798

260090                38.462                43.6329
259015                37.4809               43.0178
259015                37.4809               43.0178
260001                36.473                42.125
260003                37.1312               42.6008
260070                36.2949               43.083
260097                37.2031               43.3004
260099                36.0679               42.8092
973051                36.0412               40.257
973052                38.3489               40.257
3WNDTR AT1_PLEIKU     30.7878               34.0559
3WNDTR AT2_PLEIKU     30.7878               34.0559
3WNDTR AT3_PLEIKU     30.7878               34.056
3WNDTR T1-PLEIKU      37.3788               42.7222
3WNDTR T2-PLEIKU      37.3788               41.8385

257005                29.0805               25.1173
257007                26.8868               23.7877
257010                26.146                22.9446
257010                26.146                22.9446
257010                26.146                22.9446
257010                26.146                22.9446
257019                26.1579               23.2642
257025                27.0276               23.0836
257061                26.9217               23.3041
260095                27.136                24.1519
262017                27.4228               24.3707
262017                27.4228               24.3707
3WNDTR KRONGBUK2      27.5621               21.6079
3WNDTR KRONGBUK2      27.5621               21.6079

271005                26.5045               25.0773
262019                24.896                23.612
262019                24.896                23.612
270011                22.6082               23.044
271013                18.5743               20.9048
271015                26.1844               19.0592
271017                23.4514               21.3595
271024                20.8657               22.0469
3WNDTR THAPCHAM2      25.1229               23.4409
3WNDTR THAPCHAM2      25.1229               23.4409

256010                42.0517               42.3442
256001                41.3934               41.2606
256001                41.3934               41.2606
256003                40.5718               39.2034
256003                40.5718               39.2034
256005                40.8314               40.09
256009                40.888                40.5537
256015                39.4957               40.8603
256020                37.8171               39.1306
256031                39.1645               40.7744
256031                39.1645               40.7744
956099                40.9857               40.9518
3WNDTR DAKNONG5       31.1342               32.0171
3WNDTR DAKNONG5       31.1342               32.0171

270009                25.4721               20.5154
270130                20.8309               17.948
270130                20.8309               17.948
271001                21.5097               18.0431
271001                21.5097               18.0431
275105                22.2608               18.945
275105                22.2609               18.945
970041                25.0897               19.0994
970042                25.0897               19.0994
970043                25.0911               19.0855
3WNDTR BAOLOC2        24.6948               17.3821

272021                25.1315               22.0552
271001                21.9767               20.3415
271001                21.9767               20.3415
272027                21.7025               19.4841
272029                20.7787               18.6301
272351                20.8867               19.0397
272371                20.8848               18.798
3WNDTR PTHIET_AT1     23.6655               18.8438
3WNDTR PTHIET_AT1     23.6655               18.8438

260070                48.5372               49.0694
257061                46.4191               48.2856
260083                46.4613               47.4755
260083                46.4613               47.4755
260090                46.5288               48.3268
260091                46.2328               47.5796
260091                46.2328               47.5796
260095                45.1024               47.4646
260205                46.5155               47.7828
960931                47.9224               47.618
3WNDTR AT1            47.0214               47.57
3WNDTR AT1_PLEIKU2    34.2887               31.2138
3WNDTR AT2_PLEIKU2    34.2886               31.2138

270147                15.1941               11.8923
270011                12.3214               9.5789
270011                12.3214               9.5789
270130                10.4176               9.2319
270130                10.4176               9.2319
3WNDTR DUCTRONG2      15.1941               10.8904
3WNDTR DUCTRONG2      15.1941               10.8904

270130                29.4985               25.1808
270009                25.5568               22.9885
270009                25.5568               22.9885
270051                29.1539               23.8632
270051                29.1539               23.8632
270141                27.7334               22.8055
270141                27.7334               22.8055
270147                27.5045               23.6579
270147                27.5045               23.6579
3WNDTR DILINH5_AT1    22.6701               20.21
3WNDTR DILINH5_AT2    22.699                19.698

272010                56.5594               62.2859
271007                52.5478               59.5809
271007                52.5478               59.5809
271019                52.6469               59.8418
271023                56.5594               62.2828
271023                56.5594               62.2828
271027                52.9723               60.2921
271039                56.3215               61.084
271039                56.3215               61.0839
272023                53.0032               60.4522
272291                51.676                58.0754
972051                51.0413               51.2858
972052                51.0413               51.2858
3WNDTR VINHTAN5_AT1   45.533                51.1446
3WNDTR VINHTAN5_AT2   45.533                51.1446

283040                48.0833               47.6828
283030                39.642                44.3811
283030                39.642                44.3811
284021                44.744                45.772
284021                44.744                45.772
284025                47.5867               46.6876
284025                47.5867               46.6876
285033                46.8274               45.7991
285033                46.8274               45.7991
286015                45.6251               46.432
3WNDTR THOTNOT2_AT1   46.9457               45.4291
3WNDTR THOTNOT2_AT2   47.4914               45.4291
3WNDTR THOTNOT5_AT1   39.649                34.6972
3WNDTR THOTNOT5_AT2   39.6496               34.6972

289007                30.7652               21.2582
283043                27.9972               18.9621
283043                27.9972               18.9621
287001                25.0425               17.9397
287001                25.0425               17.9397
289010                25.03                 17.2841
289085                26.3982               21.2582
3WNDTR STRANG_AT1     28.9181               19.2349
3WNDTR STRANG_AT2     28.9181               17.111

276150                79.4203               77.3986
276019                68.2194               71.9189
276019                68.2194               71.9189
276151                73.6952               74.1806
276151                73.6952               74.1806
276159                71.7185               73.1916
276159                71.7185               73.1916
276161                76.612                74.7546
276161                76.612                74.7546
3WNDTR AT1_TANDINH    68.0521               56.529
3WNDTR AT2_TANDINH    68.0529               56.529
3WNDTR TANDINH        78.485                74.9634
3WNDTR TANDINH        78.485                74.9634

276153                73.9971               59.6938
276019                60.7254               51.0122
276019                60.7254               51.0122
276201                68.1618               53.0824
276201                68.1611               53.0837
277023                64.6376               54.3086
277023                64.6376               54.3086
277079                66.8165               53.5887
277079                66.8165               53.5887
3WNDTR THUANAN2       72.6114               56.5705
3WNDTR THUANAN2       72.6114               56.5705

276019                70.6975               55.7004
275047                66.5569               52.6536
275047                66.5569               52.6536
276150                56.4573               45.6327
276150                56.4573               45.6327
276153                55.546                45.8216
276153                55.546                45.8216
3WNDTR BINHHOA2       69.4375               52.403
3WNDTR BINHHOA2       69.4375               52.403
3WNDTR BINHHOA2       69.4375               52.403

273011                28.3759               25.1638
256031                23.2842               21.9678
273023                24.5702               23.3734
273025                28.0929               23.4599
273025                28.0929               23.4599
273025                28.0929               23.4599
273025                28.0929               23.4599
274031                24.783                23.1278
274031                24.783                23.1278
276160                24.5043               23.4977
276160                24.5043               23.4977
3WNDTR BINHLONG2      26.2767               22.1492
3WNDTR BINHLONG2      26.2767               22.1492

276001                37.8285               28.16
276161                24.9642               19.9277
276161                24.9642               19.9277
276169                33.6733               26.1093
276169                33.6733               26.1093
3WNDTR MYPHUOC2       35.9259               24.3151
3WNDTR MYPHUOC2       35.9259               24.3151

274001                39.7785               29.9592
274029                35.4953               26.9327
274029                35.4953               26.9327
277330                26.3877               22.1201
277330                26.3877               22.1201
3WNDTR TRANGBANG2-1   37.5267               25.797
3WNDTR TRANGBANG2-2   37.5267               25.797

279033                59.9853               46.371
277010                42.8176               33.658
277020                42.8176               33.6679
279043                48.9352               39.2048
279043                48.9352               39.2048
3WNDTR DUCHOA2_AT1    58.1979               43.0462
3WNDTR DUCHOA2_AT2    58.1979               43.0462

277270                68.5808               63.3657
277271                62.0035               50.0695
277292                59.1233               56.4941
277311                54.7033               56.9708
277411                50.5274               55.013
279010                62.6863               61.3171
3WNDTR PHULAM5_AT1    56.6999               41.4994
3WNDTR PLAM52_AT1     65.6667               58.5956

277271                74.0374               68.1912
277270                68.2822               55.622
277289                58.5822               59.2488
277311                61.3678               61.923
277411                56.8597               59.9357
279035                67.5604               65.7441
3WNDTR PHULAM5_AT2    62.4935               46.4093
3WNDTR PLAM52_AT2     71.5184               64.0859
3WNDTR PLAM52_AT3     71.5184               64.0859

277310                70.6616               64.3447
275061                56.3288               55.4507
277251                56.9833               55.3404
277289                54.8136               55.1861
278331                64.95                 61.4425
3WNDTR AT6_NHABE      57.0922               40.6884
3WNDTR NHABE52_AT1    68.1236               60.6656
3WNDTR NHABE52_AT2    68.1236               60.6656
3WNDTR NHABE52_AT3    68.1236               60.6656

277410                72.4998               65.499
275061                59.1069               56.5933
277077                64.2366               59.289
277077                64.2366               59.289
277251                59.1999               56.3674
277291                61.9528               57.105
278332                67.1903               62.6363
3WNDTR AT7_NB         58.9953               41.4515

277010                60.6771               55.8862
277011                56.5044               52.1418
277013                54.9218               52.627
277020                57.434                48.8348
277315                53.204                52.1417
277357                50.8495               51.5521
279033                43.8528               48.198
3WNDTR CAUBONG5_AT1   49.1055               33.4697
3WNDTR CBONG52_AT4    58.7559               51.941

277020                60.6771               55.9445
277010                57.434                48.931
277012                56.5044               51.3934
277014                54.9218               52.6922
277315                53.204                52.2084
277357                50.8495               51.6186
279033                43.8528               48.2771
3WNDTR CAUBONG5_AT2   49.1055               33.5886
3WNDTR CBONG52_AT5    58.7559               52.0116

277079                56.4536               46.3522
276153                45.3259               39.5449
276153                45.3259               39.5449
277011                52.0548               41.6956
277012                52.0548               40.6554
277081                45.2171               39.8458
277325                48.9288               40.2343
3WNDTR HOCMON2_AT1    54.2092               42.8662
3WNDTR HOCMON2_AT2    54.2092               42.8662
3WNDTR HOCMON2_AT2    54.2092               42.8662

279031                40.3266               27.5467
279010                32.0376               23.5798
279035                29.481                21.0774
280010                32.0381               22.8847
280010                32.0381               22.8847
3WNDTR LONGAN2_AT1    38.0007               24.5503
3WNDTR LONGAN2_AT1    38.0007               22.6693

288009                24.872                20.3622
288003                18.4303               15.6975
288003                18.4303               15.6975
288015                24.3357               18.9805
288015                24.3357               18.9805
290007                20.6031               18.6642
290007                20.6031               18.6642
3WNDTR MOCAY2         23.2226               17.0844
3WNDTR MOCAY2         24.0138               18.7026

288003                30.4059               26.3245
280019                22.4876               21.5738
280019                22.4876               21.5738
288009                26.2755               23.3233
288009                26.2755               23.3233
288013                28.7574               24.0103
288013                28.7574               24.0103
3WNDTR BENTRE2        28.8624               22.9896
3WNDTR BENTRE2        28.8624               23.4148

280019                34.7657               28.196
279037                29.6798               25.6889
280010                19.4665               19.3367
288003                29.4283               22.9864
288003                29.4283               22.9864
3WNDTR MYTHO22_T1     32.8923               23.5977
3WNDTR MYTHO22_T2     32.8923               26.2541

280023                51.0475               42.5835
280010                43.3542               36.4737
280010                43.3542               36.4737
280010                43.3542               36.4737
280010                43.3542               36.4737
280033                48.8566               41.1353
280033                46.6639               39.6805
282001                45.6172               38.9594
282001                45.6172               38.9594
3WNDTR CAILAY2_C1     49.6076               39.2612
3WNDTR CAILAY2_C1     49.6076               39.2612

280010                63.3845               61.7426
279031                58.1056               59.6499
279031                58.1056               59.6499
279037                59.5773               61.7426
280019                54.7912               56.8154
280023                59.6006               59.327
280023                59.6006               59.327
280023                59.6006               59.327
280023                59.6006               59.327
3WNDTR MYTHO5_AT1     50.7053               40.1681
3WNDTR MYTHO5_AT2     50.7053               40.1681

285031                12.3614               10.5593
285025                9.3639                9.287
285025                9.3639                9.287
285039                12.3614               10.5496
285039                12.3614               10.5496
285041                8.9286                8.2723
3WNDTR CHAUDOC2       10.8928               7.6643
3WNDTR CHAUDOC2       10.8928               7.6643

278345                52.4885               48.337
278001                49.7781               44.9093
278007                45.8639               41.3776
278007                45.8639               41.3776
278329                40.1337               40.5416
278330                37.8351               40.0424
278780                46.0248               41.965
3WNDTR CNPHUMY2       51.443                45.4379
3WNDTR CNPHUMY2       51.443                45.4379
3WNDTR CNPHUMY2       51.443                45.4379

277081                56.3845               46.9824
275065                48.265                41.3304
276323                50.585                42.4557
276324                50.585                41.6259
277062                47.3492               42.2656
277079                45.3086               40.6539
277325                48.2548               40.2027
3WNDTR THUDUC2_AT1    53.5342               42.376
3WNDTR THUDUC2_AT2    53.5342               42.376
3WNDTR THUDUC2_AT3    53.5342               42.376

277163                69.4501               61.0819
275061                59.6006               54.9001
275065                59.79                 55.9266
277170                62.3729               54.2898
277170                62.3729               54.2898
277171                58.979                49.0395
277171                58.979                49.0395
278343                63.6193               58.1351
278343                63.6193               58.1351
3WNDTR CATLAI2_AT1    67.8023               57.9288
3WNDTR CATLAI2_AT2    67.8023               57.9288

275010                75.7371               72.2858
275045                69.5746               69.2541
275045                69.5746               69.2541
275047                69.0412               68.0994
275063                69.9235               69.2153
275063                69.9235               69.2153
275109                73.0633               70.4672
275109                73.0633               70.4672
276203                67.119                67.817
276207                70.2135               68.784
3WNDTR SONGMAY52      74.4318               69.6178
3WNDTR SONGMAY52      74.4318               69.6178
3WNDTR SONGMAY5_AT1   64.2254               52.665
3WNDTR SONGMAY5_AT2   64.1901               52.665

278343                49.7942               38.3547
277163                42.0676               34.3532
277163                42.0676               34.3532
278331                34.6698               27.0666
278332                35.5026               27.6639
3WNDTR MYXUANA2       47.3123               34.1024
3WNDTR MYXUANA2       47.3123               34.1024

278341                28.8568               25.6408
278001                22.7361               21.0008
278780                22.1165               20.6227
278780                22.1165               20.6227
278780                22.1165               20.6227
3WNDTR VUNGTAU2       27.5975               22.6396
3WNDTR VUNGTAU2       27.5975               22.6396

283041                27.2353               20.1935
283025                17.3668               14.047
283030                19.5434               15.7108
289010                23.9129               18.2484
289010                23.9129               18.2484
3WNDTR NINHKIEU_AT1   26.1908               18.2943
3WNDTR NINHKIEU_AT2   25.228                16.3345

276169                42.1102               31.3633
276001                38.4428               29.3673
276001                38.4428               29.3673
276159                29.5901               25.115
276160                35.8133               27.2082
276205                35.616                26.7054
276205                35.6142               26.7058
3WNDTR BENCAT2        40.611                27.4746
3WNDTR BENCAT2        40.611                27.4746

