 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 213001 [HAGIANG2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  213001 [HAGIANG2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 213001 [HAGIANG2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 44.985/  168.03
                                                                                           V+: / 89.398/   -9.98    V-: / 44.467/  172.03

 THEV. R, X, X/R: POSITIVE  0.00456  0.03215    7.055         NEGATIVE  0.00456  0.03215    7.055         ZERO  0.00687  0.03212    4.675

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 213003 [BACME2      220.00]   12 1  AMP/OHM   1761.0   -90.70    17.64    80.35    5.879      1409.4   -92.14    36.81   -95.52   10.350
 213015 [THANHTHU2_C1220.00]   12 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000        21.9    77.96  8829.66    90.01 4699.284
 213015 [THANHTHU2_C1220.00]   12 2  AMP/OHM      0.0     0.00     0.00     0.00    0.000        21.9    77.96  8829.66    90.01 4699.284
 213099 [CHINA2      220.00]   12 1  AMP/OHM   1420.1   -98.11    16.71    81.72    6.875      1775.2   -95.51    17.72   -90.52  110.667
 213099 [CHINA2      220.00]   12 2  AMP/OHM   1420.1   -98.11    16.71    81.72    6.875      1775.2   -95.51    17.72   -90.52  110.667
 222035 [THAINGUYEN2 220.00]   12 1  AMP/OHM   1872.0   -90.72    46.24    79.52    5.406      1707.2   -64.91    18.89   -98.68    6.547
 3WNDTR [HAGIANG2    ] WND 1      2  AMP/      1071.6   -82.81                                 1007.5   -98.93
 3WNDTR [HAGIANG2    ] WND 1      1  AMP/      1015.4   -82.83                                 1061.4   -99.13
               TOTAL  FAULT  CURRENT  (AMPS)   8517.2   -91.24                                 8488.8   -89.90
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 214003 [YENBAI2_C1  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  214003 [YENBAI2_C1  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 214003 [YENBAI2_C1  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.479/ -177.87
                                                                                           V+: / 91.132/   -0.04    V-: / 35.754/  176.59

 THEV. R, X, X/R: POSITIVE  0.00305  0.01202    3.937         NEGATIVE  0.00305  0.01202    3.937         ZERO  0.00292  0.01903    6.526

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 215001 [TUYENQUANG2 220.00]   12 1  AMP/OHM   2722.5   -83.08    12.72    77.95    4.686      2035.4   -77.32    39.51   -95.17   11.060
 215001 [TUYENQUANG2 220.00]   12 2  AMP/OHM   2722.5   -83.08    12.72    77.95    4.686      2035.4   -77.32    39.51   -95.17   11.060
 216005 [LAOCAI220   220.00]   12 1  AMP/OHM   1433.3   -71.40    58.51    79.05    5.171       743.7   -71.66    35.56   -96.14    9.292
 216005 [LAOCAI220   220.00]   12 2  AMP/OHM   1433.3   -71.40    58.51    79.05    5.171       743.7   -71.66    35.56   -96.14    9.292
 216010 [LAOCAI52    220.00]   12 1  AMP/OHM   2160.0   -72.54    41.24    81.25    6.499      1388.7   -74.96    25.85   -98.02    7.101
 216010 [LAOCAI52    220.00]   12 2  AMP/OHM   2160.0   -72.54    41.24    81.25    6.499      1388.7   -74.96    25.85   -98.02    7.101
 221012 [VIETTRI2_C1 220.00]   12 1  AMP/OHM   3189.5   -75.18    28.88    79.42    5.352      1631.7   -74.60     5.30   -94.75   12.046
 221013 [PHUTHO2     220.00]   12 1  AMP/OHM   2810.3   -79.90    24.37    79.42    5.353      1654.5   -76.04    19.11   -93.78   15.121
 3WNDTR [YENBAI2_C1  ] WND 1      2  AMP/      1279.9   -74.75                                 3159.1   -85.95
 3WNDTR [YENBAI2_C1  ] WND 1      1  AMP/      1279.9   -74.75                                 3159.1   -85.95
               TOTAL  FAULT  CURRENT  (AMPS)  21126.9   -76.73                                17865.9   -79.15
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 215001 [TUYENQUANG2 220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  215001 [TUYENQUANG2 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 215001 [TUYENQUANG2 220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 56.799/ -179.69
                                                                                           V+: / 91.649/   -1.61    V-: / 34.934/  175.25

 THEV. R, X, X/R: POSITIVE  0.00354  0.01506    4.259         NEGATIVE  0.00354  0.01506    4.259         ZERO  0.00357  0.02489    6.978

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 214003 [YENBAI2_C1  220.00]   12 1  AMP/OHM   4206.7   -74.78    12.72    77.95    4.686      2529.2   -76.97    24.92   -97.89    7.213
 214003 [YENBAI2_C1  220.00]   12 2  AMP/OHM   4206.7   -74.78    12.72    77.95    4.686      2529.2   -76.97    24.92   -97.89    7.213
 215003 [TD_YENSON   220.00]   12 1  AMP/OHM   2770.5   -74.00    16.19    79.60    5.446      1352.6   -74.95    66.44  -104.13    3.972
 222010 [THAINGUYEN52220.00]   12 1  AMP/OHM   2116.6   -86.39    54.27    82.22    7.324       913.8   -79.51     2.76   -93.03   18.912
 3WNDTR [TUYENQUANG2 ] WND 1      2  AMP/      1857.8   -89.33                                 3363.6   -86.56
 3WNDTR [TUYENQUANG2 ] WND 1      1  AMP/      1857.8   -89.33                                 3363.6   -86.56
               TOTAL  FAULT  CURRENT  (AMPS)  16905.3   -79.26                                14000.7   -81.53
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 216005 [LAOCAI220   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  216005 [LAOCAI220   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 216005 [LAOCAI220   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 50.799/ -174.01
                                                                                           V+: / 90.716/    4.59    V-: / 39.952/ -177.20

 THEV. R, X, X/R: POSITIVE  0.00295  0.01488    5.052         NEGATIVE  0.00295  0.01488    5.052         ZERO  0.00269  0.01910    7.105

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 214003 [YENBAI2_C1  220.00]   12 1  AMP/OHM   1490.5   -80.43    58.51    79.05    5.171       681.0   -67.66    35.48   -96.98    8.170
 214003 [YENBAI2_C1  220.00]   12 2  AMP/OHM   1490.5   -80.43    58.51    79.05    5.171       681.0   -67.66    35.48   -96.98    8.170
 216019 [BAOTHANG220 220.00]   12 1  AMP/OHM   5721.5   -74.25     5.48    80.49    5.967      4624.3   -73.93    18.20   -95.98    9.542
 216019 [BAOTHANG220 220.00]   12 2  AMP/OHM   5721.5   -74.25     5.48    80.49    5.967      4624.3   -73.93    18.20   -95.98    9.542
 216099 [GUMAN-TQ    220.00]   12 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000        21.5    95.94     0.00     0.00    0.000
 216099 [GUMAN-TQ    220.00]   12 2  AMP/OHM      0.0     0.00     0.00     0.00    0.000        21.5    95.94     0.00     0.00    0.000
 3WNDTR [LAOCAI2     ] WND 1      2  AMP/      1694.2   -71.51                                 2899.4   -81.32
 3WNDTR [LAOCAI2     ] WND 1      1  AMP/      1694.2   -71.51                                 2899.4   -81.32
               TOTAL  FAULT  CURRENT  (AMPS)  17791.8   -74.76                                16321.3   -76.00
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 217023 [THANUYEN2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  217023 [THANUYEN2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 217023 [THANUYEN2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.998/ -163.07
                                                                                           V+: / 92.765/   16.68    V-: / 36.768/ -163.70

 THEV. R, X, X/R: POSITIVE  0.00192  0.01227    6.386         NEGATIVE  0.00192  0.01227    6.386         ZERO  0.00272  0.01872    6.877

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 216010 [LAOCAI52    220.00]   12 1  AMP/OHM   3854.8   -83.10    21.00    82.24    7.336      2068.7   -59.86    23.51   -99.83    5.774
 216010 [LAOCAI52    220.00]   12 2  AMP/OHM   3854.8   -83.10    21.00    82.24    7.336      2068.7   -59.86    23.51   -99.83    5.774
 217001 [BANCHAT2    220.00]   12 1  AMP/OHM   3579.2   -54.82    15.43    79.36    5.325      2375.3   -62.00    19.26   -93.93   14.572
 217003 [HUOIQUANG2  220.00]   12 1  AMP/OHM   5450.3   -55.67    15.43    79.36    5.325      2779.7   -60.46     8.83   -96.08    9.389
 217153 [PHONGTHO2   220.00]   12 1  AMP/OHM   1128.8   -39.81    19.82    80.44    5.937      1516.9   -65.05    57.00   -91.28   44.760
 217153 [PHONGTHO2   220.00]   12 2  AMP/OHM   1128.8   -39.81    19.82    80.44    5.937      1516.9   -65.05    57.00   -91.28   44.760
 916023 [TDN_H1      15.800]   16 1  AMP/OHM   1538.7   -71.07     0.22    88.42   36.214      3576.2   -71.49     0.00     0.00    0.000
 3WNDTR [THANUYEN2   ] WND 1      2  AMP/       882.2   -56.55                                 1255.2   -70.55
 3WNDTR [THANUYEN2   ] WND 1      1  AMP/       882.2   -56.55                                 1255.2   -70.55
               TOTAL  FAULT  CURRENT  (AMPS)  21548.4   -64.53                                18349.6   -64.80
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 219010 [SONLA12     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  219010 [SONLA12     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 219010 [SONLA12     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 42.755/ -154.31
                                                                                           V+: / 87.494/   25.01    V-: / 44.745/ -155.64

 THEV. R, X, X/R: POSITIVE  0.00056  0.00648   11.651         NEGATIVE  0.00056  0.00648   11.651         ZERO  0.00039  0.00620   16.011

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 217003 [HUOIQUANG2  220.00]   12 1  AMP/OHM   4545.5   -64.25    10.06    79.38    5.335      2485.6   -53.15    17.98   -96.35    8.981
 217003 [HUOIQUANG2  220.00]   12 2  AMP/OHM   4545.5   -64.25    10.06    79.38    5.335      2485.6   -53.15    17.98   -96.35    8.981
 217005 [DIENBIEN2   220.00]   12 1  AMP/OHM    679.3   -41.03    44.95    81.68    6.838       440.0   -58.10   135.33   -93.83   14.931
 217005 [DIENBIEN2   220.00]   12 2  AMP/OHM    679.4   -41.03    44.94    81.68    6.840       440.0   -58.10   135.33   -93.83   14.928
 219021 [TXSONLA2    220.00]   12 1  AMP/OHM   2182.6   -52.79    16.37    79.36    5.324      1465.6   -55.25    33.17   -91.35   42.589
 219023 [NAMCHIEN12  220.00]   12 1  AMP/OHM   1166.1   -50.57     6.54    79.39    5.336      1870.5   -58.87    46.98   -91.58   36.214
 219023 [NAMCHIEN12  220.00]   12 2  AMP/OHM   1166.1   -50.57     6.54    79.39    5.336      1870.5   -58.87    46.98   -91.58   36.214
 219025 [MUONGLA2    220.00]   12 1  AMP/OHM   4058.9   -50.68     1.63    79.42    5.355      2980.9   -58.58    37.61   -94.56   12.533
 3WNDTR [LAICHAU12   ] WND 2      1  AMP/     11614.1   -63.22                                14342.9   -62.88
 3WNDTR [PITOONG5_AT2] WND 2      2  AMP/     11614.1   -63.22                                14342.9   -62.88
               TOTAL  FAULT  CURRENT  (AMPS)  42014.4   -60.31                                42649.2   -60.74
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 219021 [TXSONLA2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  219021 [TXSONLA2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 219021 [TXSONLA2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.740/ -152.74
                                                                                           V+: / 93.964/   26.40    V-: / 38.239/ -154.84

 THEV. R, X, X/R: POSITIVE  0.00206  0.01486    7.213         NEGATIVE  0.00206  0.01486    7.213         ZERO  0.00221  0.02176    9.850

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 219010 [SONLA12     220.00]   12 1  AMP/OHM   5544.7   -57.02    16.37    79.36    5.324      2727.0   -50.21     6.60   -92.59   22.101
 219025 [MUONGLA2    220.00]   12 1  AMP/OHM   5559.4   -56.66    14.73    79.36    5.324      2739.8   -50.34    11.76   -96.89    8.274
 221033 [PHOVANG2    220.00]   12 1  AMP/OHM   1256.7   -83.14    82.54    80.19    5.784       535.1   -49.67    27.62  -102.24    4.608
 919041 [TDNSONLA_H  15.800]   16 1  AMP/OHM   2221.2   -43.69     0.15    89.02   58.587      5142.5   -61.77     0.00     0.00    0.000
 3WNDTR [TXSONLA2    ] WND 1      2  AMP/      1274.3   -52.23                                 1574.0   -60.16
 3WNDTR [TXSONLA2    ] WND 1      1  AMP/      2548.8   -52.42                                 3148.3   -60.28
               TOTAL  FAULT  CURRENT  (AMPS)  18206.7   -56.06                                15799.4   -56.95
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 220009 [VINHYEN22   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  220009 [VINHYEN22   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 220009 [VINHYEN22   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 63.539/  178.02
                                                                                           V+: / 92.497/   -3.18    V-: / 29.003/  174.19

 THEV. R, X, X/R: POSITIVE  0.00250  0.01017    4.070         NEGATIVE  0.00250  0.01017    4.070         ZERO  0.00397  0.02260    5.687

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 220001 [VINHTUONG2  220.00]   12 1  AMP/OHM   1868.2   -75.02    16.45    79.33    5.309      1927.6   -82.16    43.87   -94.76   12.010
 220001 [VINHTUONG2  220.00]   12 2  AMP/OHM   1868.2   -75.02    16.45    79.33    5.309      1927.6   -82.16    43.87   -94.76   12.010
 220003 [VINHYEN2    220.00]   12 1  AMP/OHM   5190.4   -79.31    16.45    79.33    5.309      3062.1   -79.24     7.31   -94.55   12.564
 220003 [VINHYEN2    220.00]   12 2  AMP/OHM   5190.4   -79.31    16.45    79.33    5.309      3062.1   -79.24     7.31   -94.55   12.564
 234050 [SONTAY2     220.00]   12 1  AMP/OHM   4935.6   -82.61    12.53    81.73    6.878      3598.6   -84.27     9.16   -95.04   11.349
 234050 [SONTAY2     220.00]   12 2  AMP/OHM   4935.6   -82.61    12.53    81.73    6.878      3598.6   -84.27     9.16   -95.04   11.349
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  23963.4   -80.00                                17163.8   -82.00
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 221011 [VIETTRI2_C2 220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  221011 [VIETTRI2_C2 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 221011 [VIETTRI2_C2 220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 39.293/ -172.83
                                                                                           V+: / 82.256/    2.62    V-: / 43.199/  178.49

 THEV. R, X, X/R: POSITIVE  0.00201  0.00758    3.769         NEGATIVE  0.00201  0.00758    3.769         ZERO  0.00077  0.00709    9.239

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 221012 [VIETTRI2_C1 220.00]   12 1  AMP/OHM  15852.9   -74.81     0.00     0.00    0.000     15288.3   -76.30     7.71   -96.53    8.730
 221012 [VIETTRI2_C1 220.00]   12 2  AMP/OHM  15852.9   -74.81     0.00     0.00    0.000     15288.3   -76.30     7.71   -96.53    8.730
 221021 [BAIBANG2    220.00]   12 1  AMP/OHM    117.1   -80.09     1.67    81.46    6.660      1382.5   -75.40    79.89   -96.77    8.427
 221033 [PHOVANG2    220.00]   12 1  AMP/OHM   1229.6   -50.51     7.04    79.42    5.355       365.6   -70.02   296.20  -102.63    4.464
 221041 [SONGTHAO2   220.00]   12 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000         0.2    97.17     0.00     0.00    0.000
 3WNDTR [VIETTRI2_C2 ] WND 1      1  AMP/       105.9   -70.74                                 1861.5   -84.78
               TOTAL  FAULT  CURRENT  (AMPS)  33052.7   -73.94                                34163.9   -76.65
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 222035 [THAINGUYEN2 220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  222035 [THAINGUYEN2 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 222035 [THAINGUYEN2 220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 48.926/  170.63
                                                                                           V+: / 86.631/  -11.50    V-: / 37.783/  165.74

 THEV. R, X, X/R: POSITIVE  0.00528  0.01793    3.396         NEGATIVE  0.00528  0.01793    3.396         ZERO  0.00483  0.02371    4.910

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 213001 [HAGIANG2    220.00]   12 1  AMP/OHM   1560.9   -88.53    46.24    79.52    5.406      1692.7   -66.13    28.08   -95.43   10.523
 213003 [BACME2      220.00]   12 1  AMP/OHM   1252.0   -88.78    46.24    79.52    5.406      1482.3   -71.11    42.37   -92.55   22.490
 222010 [THAINGUYEN52220.00]   12 1  AMP/OHM   3854.9   -82.10    26.54    79.46    5.373      1554.3   -86.27     5.62   -94.01   14.275
 222010 [THAINGUYEN52220.00]   12 2  AMP/OHM   3854.9   -82.10    26.54    79.46    5.373      1554.3   -86.27     5.62   -94.01   14.275
 3WNDTR [AT1         ] WND 1      1  AMP/      2933.4   -94.38                                 4312.0   -97.43
 3WNDTR [AT2THAIN    ] WND 1      1  AMP/       352.5   -77.98                                 2222.2   -98.81
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  13752.9   -85.93                                12532.8   -87.86
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 224001 [BACGIANG22  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  224001 [BACGIANG22  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 224001 [BACGIANG22  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 62.264/  177.20
                                                                                           V+: / 94.899/   -3.21    V-: / 32.640/  176.01

 THEV. R, X, X/R: POSITIVE  0.00131  0.00643    4.921         NEGATIVE  0.00131  0.00643    4.921         ZERO  0.00224  0.01231    5.506

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 224015 [LANGGIANG2  220.00]   12 1  AMP/OHM   3420.7   -82.37    12.95    79.59    5.442      2350.0   -79.91    32.19   -99.32    6.095
 224020 [NDANKHANH2  220.00]   12 1  AMP/OHM   7320.3   -79.71     5.74    82.67    7.771      5088.3   -80.23     9.70   -95.32   10.729
 224020 [NDANKHANH2  220.00]   12 2  AMP/OHM   7320.3   -79.71     5.74    82.67    7.771      5088.3   -80.23     9.70   -95.32   10.729
 224051 [LANGGIANG2  220.00]   12 1  AMP/OHM   5266.9   -85.93     8.61    82.66    7.762      3070.0   -80.48    20.27   -96.59    8.656
 228001 [PHALAI12    220.00]   12 1  AMP/OHM   6472.4   -79.79    13.68    81.23    6.480      3311.8   -78.81     5.78   -95.97    9.560
 228001 [PHALAI12    220.00]   12 2  AMP/OHM   6472.4   -79.79    13.68    81.23    6.480      3311.8   -78.81     5.78   -95.97    9.560
 3WNDTR [BACGIANG2   ] WND 1      1  AMP/      1999.2   -91.31                                 4361.2   -89.40
 3WNDTR [BACGIANG2   ] WND 1      2  AMP/      1999.2   -91.31                                 4361.2   -89.40
               TOTAL  FAULT  CURRENT  (AMPS)  40185.0   -81.92                                30853.4   -82.51
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 225005 [BACNINH1    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  225005 [BACNINH1    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 225005 [BACNINH1    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 62.440/  175.06
                                                                                           V+: / 93.322/   -5.61    V-: / 30.895/  173.03

 THEV. R, X, X/R: POSITIVE  0.00157  0.00629    4.011         NEGATIVE  0.00157  0.00629    4.011         ZERO  0.00272  0.01283    4.720

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 224003 [QUANGCHAU2  220.00]   12 1  AMP/OHM   7347.1   -81.69     9.19    81.46    6.658      4775.8   -79.56     9.40   -99.62    5.902
 225010 [BACNINH52   220.00]   12 1  AMP/OHM   9693.5   -81.89     7.37    82.45    7.546      5425.4   -78.93     4.68   -95.05   11.312
 225010 [BACNINH52   220.00]   12 2  AMP/OHM   9693.5   -81.89     7.37    82.45    7.546      5425.4   -78.93     4.68   -95.05   11.312
 228003 [PHALAI22    220.00]   12 1  AMP/OHM   8941.7   -78.81    10.02    81.46    6.657      5156.2   -78.91     3.80   -96.08    9.391
 3WNDTR [AT1         ] WND 1      1  AMP/      1968.6   -89.89                                 4449.8   -92.12
 3WNDTR [AT2         ] WND 1      2  AMP/      1968.6   -89.89                                 4449.8   -92.12
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  39561.9   -81.95                                29520.9   -82.97
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 225055 [BACNINH2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  225055 [BACNINH2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 225055 [BACNINH2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.825/  177.68
                                                                                           V+: / 89.312/   -3.94    V-: / 33.547/  173.35

 THEV. R, X, X/R: POSITIVE  0.00147  0.00557    3.787         NEGATIVE  0.00147  0.00557    3.787         ZERO  0.00174  0.00942    5.413

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 225010 [BACNINH52   220.00]   12 1  AMP/OHM   6094.8   -79.58    10.17    77.96    4.690      3890.0   -78.92     9.09   -95.34   10.705
 225010 [BACNINH52   220.00]   12 2  AMP/OHM   6094.8   -79.58    10.17    77.96    4.690      3890.0   -78.92     9.09   -95.34   10.705
 225057 [BACNINH6    220.00]   12 1  AMP/OHM   6089.1   -79.73     5.08    77.96    4.689      3890.1   -78.92    26.04  -101.99    4.707
 225057 [BACNINH6    220.00]   12 2  AMP/OHM   6089.1   -79.73     5.08    77.96    4.689      3890.1   -78.92    26.04  -101.99    4.707
 234030 [LONGBIEN25  220.00]   12 1  AMP/OHM   9850.3   -80.18     5.35    79.88    5.601      7277.6   -80.77     5.19   -96.31    9.048
 234030 [LONGBIEN25  220.00]   12 2  AMP/OHM   9850.3   -80.18     5.35    79.88    5.601      7277.6   -80.77     5.19   -96.31    9.048
 3WNDTR [TIENSON2    ] WND 1      2  AMP/         0.0     0.00                                 3054.2   -91.95
 3WNDTR [TIENSON2    ] WND 1      1  AMP/         0.0     0.00                                 3054.2   -91.95
               TOTAL  FAULT  CURRENT  (AMPS)  44067.8   -79.89                                36106.2   -81.85
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 226003 [TRANGBACH2  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  226003 [TRANGBACH2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 226003 [TRANGBACH2  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 58.421/ -179.53
                                                                                           V+: / 94.238/    0.42    V-: / 35.817/ -179.65

 THEV. R, X, X/R: POSITIVE  0.00109  0.00563    5.166         NEGATIVE  0.00109  0.00563    5.166         ZERO  0.00176  0.00919    5.226

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 226001 [HOANHBO2    220.00]   12 1  AMP/OHM   5691.1   -76.43    13.98    80.68    6.096      2719.2   -72.97     8.34   -95.98    9.540
 226004 [TRAGBAH_C2  220.00]   12 1  AMP/OHM   5801.2   -85.76     7.54    90.00 9999.999     11177.9   -84.81     9.68   -97.66    7.435
 226005 [UONGBI2     220.00]   12 1  AMP/OHM   8167.2   -72.83     5.30    80.69    6.102      5766.3   -75.38     9.24   -95.01   11.405
 226053 [MAOKHE2     220.00]   12 1  AMP/OHM  17480.1   -78.47     2.65    80.69    6.103      9454.1   -74.09     7.91  -101.87    4.759
 227001 [VATCACH2    220.00]   12 1  AMP/OHM   8150.8   -79.24     8.46    80.81    6.182      5267.6   -73.17     5.92  -101.74    4.813
 3WNDTR [TRANGBACH2  ] WND 1      1  AMP/      1653.6   -88.82                                 4496.7   -87.42
               TOTAL  FAULT  CURRENT  (AMPS)  46826.6   -78.64                                38688.0   -78.70
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 226004 [TRAGBAH_C2  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  226004 [TRAGBAH_C2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 226004 [TRAGBAH_C2  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 58.200/ -179.68
                                                                                           V+: / 94.065/    0.22    V-: / 35.866/ -179.94

 THEV. R, X, X/R: POSITIVE  0.00111  0.00573    5.168         NEGATIVE  0.00111  0.00573    5.168         ZERO  0.00176  0.00931    5.296

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 226003 [TRANGBACH2  220.00]   12 1  AMP/OHM   6032.3   -84.90     7.54    90.00 9999.999     11352.9   -84.89     9.39   -97.87    7.234
 226005 [UONGBI2     220.00]   12 2  AMP/OHM   8379.4   -72.55     5.30    80.69    6.102      5762.0   -75.46     9.15   -95.15   11.099
 226009 [KHETHAN2    220.00]   12 1  AMP/OHM   4062.4   -81.75    12.73    80.69    6.097      1954.2   -73.96    38.07  -102.45    4.531
 226053 [MAOKHE2     220.00]   12 2  AMP/OHM  17730.1   -78.13     2.65    80.69    6.103      9449.6   -74.19     7.85  -101.97    4.719
 227001 [VATCACH2    220.00]   12 2  AMP/OHM   8211.0   -79.09     8.46    80.81    6.182      5252.8   -73.31     5.89  -101.80    4.788
 3WNDTR [AT1         ] WND 1      2  AMP/      1685.7   -88.47                                 4498.0   -87.55
               TOTAL  FAULT  CURRENT  (AMPS)  45986.4   -78.87                                38081.8   -78.99
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 226050 [QUANGNINH52 220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  226050 [QUANGNINH52 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 226050 [QUANGNINH52 220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 30.731/ -172.13
                                                                                           V+: / 81.909/    4.23    V-: / 51.277/ -177.96

 THEV. R, X, X/R: POSITIVE  0.00111  0.00750    6.747         NEGATIVE  0.00111  0.00750    6.747         ZERO  0.00021  0.00454   22.016

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 226001 [HOANHBO2    220.00]   12 1  AMP/OHM   5008.4   -81.02     6.69    82.34    7.438      1810.9   -73.90    28.65   -96.89    8.281
 226001 [HOANHBO2    220.00]   12 2  AMP/OHM   5008.4   -81.02     6.69    82.34    7.438      1810.9   -73.90    28.65   -96.89    8.281
 226051 [CAMPHA2     220.00]   12 1  AMP/OHM   3078.8   -74.66    12.68    79.39    5.337      1614.4   -71.54    14.86   -91.61   35.561
 226051 [CAMPHA2     220.00]   12 2  AMP/OHM   3078.8   -74.66    12.68    79.39    5.337      1614.4   -71.54    14.86   -91.61   35.561
 226059 [CAILAN2     220.00]   12 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000       752.9   -80.53   105.03   -90.49  117.935
 226059 [CAILAN2     220.00]   12 2  AMP/OHM      0.0     0.00     0.00     0.00    0.000       752.9   -80.53   105.03   -90.49  117.935
 226061 [HALONG2     220.00]   12 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000         4.4    97.87     0.00     0.00    0.000
 226061 [HALONG2     220.00]   12 2  AMP/OHM      0.0     0.00     0.00     0.00    0.000         4.4    97.87     0.00     0.00    0.000
 926041 [QUANGNINI_S119.000]   17 1  AMP/OHM   2382.4   -67.83     0.22    89.02   58.587      2835.2   -81.15     0.00     0.00    0.000
 3WNDTR [QUANGNINH5  ] WND 2      1  AMP/      7671.1   -79.91                                13584.4   -80.94
 3WNDTR [QUANGNINH5  ] WND 2      2  AMP/      7671.1   -79.91                                13584.4   -80.94
 3WNDTR [QUANGNINH52 ] WND 1      2  AMP/      1225.1   -74.67                                 1805.9   -79.95
 3WNDTR [QUANGNINH52 ] WND 1      1  AMP/      1225.1   -74.67                                 1805.9   -79.95
               TOTAL  FAULT  CURRENT  (AMPS)  36274.7   -78.18                                41905.0   -79.53
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 227001 [VATCACH2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  227001 [VATCACH2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 227001 [VATCACH2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 49.015/ -180.00
                                                                                           V+: / 88.306/   -0.61    V-: / 39.298/  178.63

 THEV. R, X, X/R: POSITIVE  0.00109  0.00478    4.378         NEGATIVE  0.00109  0.00478    4.378         ZERO  0.00122  0.00599    4.917

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 226003 [TRANGBACH2  220.00]   12 1  AMP/OHM   7422.7   -76.73     8.46    80.81    6.182      3916.5   -74.61    10.22  -100.10    5.614
 226004 [TRAGBAH_C2  220.00]   12 2  AMP/OHM   7326.6   -77.14     8.46    80.81    6.182      3906.0   -74.67    10.33   -99.95    5.699
 227020 [NDHAIPHONG52220.00]   12 1  AMP/OHM   4629.4   -76.35     7.17    78.98    5.133      6862.9   -78.59     5.54   -90.70   81.999
 227020 [NDHAIPHONG52220.00]   12 2  AMP/OHM   4629.4   -76.35     7.17    78.98    5.133      6862.9   -78.59     5.54   -90.70   81.999
 227051 [DONGHOA2    220.00]   12 1  AMP/OHM   8564.2   -79.59     3.99    82.46    7.551      5842.4   -75.61     9.03   -98.42    6.759
 227051 [DONGHOA2    220.00]   12 2  AMP/OHM   8564.2   -79.59     3.99    82.46    7.551      5842.4   -75.61     9.03   -98.42    6.759
 227053 [THUYNGUYEN2 220.00]   12 1  AMP/OHM   5468.2   -76.51     2.99    82.29    7.385      5748.7   -79.95    17.43   -97.96    7.156
 227053 [THUYNGUYEN2 220.00]   12 2  AMP/OHM   5468.2   -76.51     2.99    82.29    7.385      5748.7   -79.95    17.43   -97.96    7.156
 3WNDTR [VATCACH2    ] WND 1      1  AMP/       598.9   -88.44                                 1573.8   -87.28
 3WNDTR [VATCACH2    ] WND 1      2  AMP/      1156.3   -88.94                                 3485.3   -87.81
               TOTAL  FAULT  CURRENT  (AMPS)  53780.5   -77.98                                49688.8   -78.50
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 227051 [DONGHOA2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  227051 [DONGHOA2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 227051 [DONGHOA2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 48.195/ -179.74
                                                                                           V+: / 87.416/   -1.00    V-: / 39.247/  177.45

 THEV. R, X, X/R: POSITIVE  0.00110  0.00453    4.106         NEGATIVE  0.00110  0.00453    4.106         ZERO  0.00108  0.00562    5.204

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 227001 [VATCACH2    220.00]   12 1  AMP/OHM   7809.2   -76.91     3.99    82.46    7.551      5522.9   -75.34    10.03   -99.05    6.281
 227001 [VATCACH2    220.00]   12 2  AMP/OHM   7809.2   -76.91     3.99    82.46    7.551      5522.9   -75.34    10.03   -99.05    6.281
 227010 [ANLAO2      220.00]   12 1  AMP/OHM   8136.6   -78.04     4.21    80.82    6.185      6492.8   -77.32     8.78   -94.74   12.052
 227010 [ANLAO2      220.00]   12 2  AMP/OHM   8136.6   -78.04     4.21    80.82    6.185      6492.8   -77.32     8.78   -94.74   12.052
 227011 [DAIBAN2     220.00]   12 1  AMP/OHM   5015.4   -77.45     5.52    82.45    7.546      3503.5   -76.08    18.92   -98.84    6.430
 227011 [DAIBAN2     220.00]   12 2  AMP/OHM   5015.4   -77.45     5.52    82.45    7.546      3503.5   -76.08    18.92   -98.84    6.430
 227085 [DUONGKINH2  220.00]   12 1  AMP/OHM   6191.6   -77.38     3.72    80.64    6.066      7454.4   -80.40    11.06   -95.51   10.358
 227085 [DUONGKINH2  220.00]   12 2  AMP/OHM   6191.6   -77.38     3.72    80.64    6.066      7454.4   -80.40    11.06   -95.51   10.358
 3WNDTR [DONGHOA2    ] WND 1      2  AMP/       937.8   -87.63                                 3182.8   -87.59
 3WNDTR [DONGHOA2    ] WND 1      1  AMP/       937.8   -87.63                                 3182.8   -87.59
               TOTAL  FAULT  CURRENT  (AMPS)  56151.1   -77.79                                52200.0   -78.86
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 227081 [DINHVU2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  227081 [DINHVU2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 227081 [DINHVU2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 51.113/ -178.75
                                                                                           V+: / 88.564/   -0.84    V-: / 37.532/  176.31

 THEV. R, X, X/R: POSITIVE  0.00157  0.00673    4.278         NEGATIVE  0.00157  0.00673    4.278         ZERO  0.00134  0.00931    6.925

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 227027 [NDHAIPHONG21220.00]   12 1  AMP/OHM   7400.9   -75.18     5.93    77.95    4.683      5162.6   -76.72     9.94   -95.01   11.416
 227027 [NDHAIPHONG21220.00]   12 2  AMP/OHM   7400.9   -75.18     5.93    77.95    4.683      5162.6   -76.72     9.94   -95.01   11.416
 227085 [DUONGKINH2  220.00]   12 1  AMP/OHM  10114.1   -79.81     4.93    81.58    6.758      6415.4   -78.65     7.52   -98.35    6.811
 227085 [DUONGKINH2  220.00]   12 2  AMP/OHM  10114.1   -79.81     4.93    81.58    6.758      6415.4   -78.65     7.52   -98.35    6.811
 227113 [CATHAI2     220.00]   12 1  AMP/OHM    440.0   -81.97     2.39    82.26    7.359      2252.2   -86.46    61.64   -91.00   57.009
 227113 [CATHAI2     220.00]   12 2  AMP/OHM    440.0   -81.97     2.39    82.26    7.359      2252.2   -86.46    61.64   -91.00   57.009
 3WNDTR [AT1         ] WND 1      1  AMP/       934.0   -89.66                                 3055.0   -86.58
 3WNDTR [DINHVU2     ] WND 1      2  AMP/       934.0   -89.66                                 3055.0   -86.58
               TOTAL  FAULT  CURRENT  (AMPS)  37710.9   -78.53                                33682.2   -80.53
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 228021 [HAIDUONG12  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  228021 [HAIDUONG12  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 228021 [HAIDUONG12  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 63.395/  175.98
                                                                                           V+: / 95.194/   -4.96    V-: / 31.825/  173.16

 THEV. R, X, X/R: POSITIVE  0.00259  0.01148    4.432         NEGATIVE  0.00259  0.01148    4.432         ZERO  0.00403  0.02309    5.734

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 228001 [PHALAI12    220.00]   12 1  AMP/OHM  10390.7   -81.67     9.52    82.45    7.544      4553.3   -77.14     3.13   -96.52    8.754
 229011 [PHONOI_C2   220.00]   12 1  AMP/OHM   9599.5   -83.78     9.52    82.45    7.544      4607.2   -77.22     2.67   -93.39   16.859
 3WNDTR [HAIDUONG12  ] WND 1      2  AMP/      1159.8   -82.96                                 3877.2   -92.33
 3WNDTR [HAIDUONG12  ] WND 1      1  AMP/      1159.8   -82.96                                 3877.2   -92.33
               TOTAL  FAULT  CURRENT  (AMPS)  22306.4   -82.71                                16768.3   -84.12
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 229010 [PHONOI52    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  229010 [PHONOI52    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 229010 [PHONOI52    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 39.588/ -178.42
                                                                                           V+: / 82.434/   -2.38    V-: / 43.028/  173.97

 THEV. R, X, X/R: POSITIVE  0.00113  0.00543    4.829         NEGATIVE  0.00113  0.00543    4.829         ZERO  0.00036  0.00509   13.992

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 225133 [THUA2       220.00]   12 1  AMP/OHM  12120.7   -80.99     4.59    81.76    6.904      4812.1   -80.29     8.61   -97.89    7.218
 228001 [PHALAI12    220.00]   12 1  AMP/OHM   5291.0   -77.34    17.64    79.54    5.419      1886.0   -75.51     4.08   -93.75   15.269
 228023 [PHUCDIEN2   220.00]   12 1  AMP/OHM   6202.9   -79.84     8.77    81.74    6.891      2122.4   -79.78    25.28   -99.08    6.258
 229003 [PHONOI22    220.00]   12 1  AMP/OHM   4715.0   -80.60     8.77    81.74    6.891      2102.6   -79.56    25.81   -99.56    5.939
 229011 [PHONOI_C2   220.00]   12 1  AMP/OHM   7658.9   -86.92     7.54    90.00 9999.999     10632.9   -86.10     5.15   -95.02   11.374
 3WNDTR [PHONOI5     ] WND 2      2  AMP/      8766.7   -81.89                                22810.8   -85.47
 3WNDTR [PHONOI_AT2  ] WND 1      2  AMP/      2008.6   -90.52                                 3753.5   -87.22
               TOTAL  FAULT  CURRENT  (AMPS)  46688.3   -81.93                                48057.7   -84.33
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 229011 [PHONOI_C2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  229011 [PHONOI_C2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 229011 [PHONOI_C2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 41.217/ -178.50
                                                                                           V+: / 83.292/   -2.40    V-: / 42.263/  173.79

 THEV. R, X, X/R: POSITIVE  0.00107  0.00509    4.759         NEGATIVE  0.00107  0.00509    4.759         ZERO  0.00037  0.00506   13.735

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 225133 [THUA2       220.00]   12 2  AMP/OHM  11633.1   -80.36     4.59    81.76    6.904      5005.1   -80.38     8.64   -97.87    7.238
 228021 [HAIDUONG12  220.00]   12 1  AMP/OHM   5290.6   -82.36     9.52    82.45    7.544      2252.3   -74.03    16.39   -96.80    8.390
 228023 [PHUCDIEN2   220.00]   12 2  AMP/OHM   5981.9   -79.24     8.77    81.74    6.891      2206.9   -79.88    25.35   -99.06    6.275
 229010 [PHONOI52    220.00]   12 1  AMP/OHM   7037.7   -85.85     7.54    90.00 9999.999     11000.1   -86.22     5.22   -94.91   11.630
 229027 [YENMY2      220.00]   12 1  AMP/OHM   3967.4   -80.22     8.77    81.74    6.891      2134.8   -80.50    27.24   -97.71    7.387
 3WNDTR [PHONOI5     ] WND 2      1  AMP/     13706.7   -80.99                                23729.4   -85.55
 3WNDTR [PHONOI_AT1  ] WND 1      1  AMP/      2322.7   -89.91                                 4149.1   -87.10
               TOTAL  FAULT  CURRENT  (AMPS)  49886.5   -81.82                                50401.9   -84.34
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 230009 [PHULY2      220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  230009 [PHULY2      220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 230009 [PHULY2      220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 53.701/ -179.63
                                                                                           V+: / 87.228/    0.49    V-: / 33.527/ -179.33

 THEV. R, X, X/R: POSITIVE  0.00132  0.00650    4.909         NEGATIVE  0.00132  0.00650    4.909         ZERO  0.00218  0.01041    4.781

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 233030 [NHOQUAN2    220.00]   12 1  AMP/OHM   6055.3   -68.81    14.29    76.49    4.163      2960.0   -73.39     6.40   -97.55    7.549
 233030 [NHOQUAN2    220.00]   12 2  AMP/OHM   4774.3   -68.81    18.14    76.48    4.160      2331.8   -73.38     8.11   -97.54    7.552
 234070 [NAMHANOI52  220.00]   12 1  AMP/OHM  11763.6   -81.27     2.46    82.41    7.507      9915.8   -76.11     6.34   -96.90    8.262
 234070 [NAMHANOI52  220.00]   12 2  AMP/OHM  11763.6   -81.27     2.46    82.41    7.507      9915.8   -76.11     6.34   -96.90    8.262
 3WNDTR [PHULY2      ] WND 1      2  AMP/      1713.1   -83.93                                 3144.4   -86.94
 3WNDTR [PHULY2      ] WND 1      1  AMP/      1713.1   -83.93                                 3144.4   -86.94
               TOTAL  FAULT  CURRENT  (AMPS)  37587.2   -77.95                                31308.0   -77.82
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 231001 [THAIBINH2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  231001 [THAIBINH2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 231001 [THAIBINH2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 54.449/ -178.13
                                                                                           V+: / 90.985/    1.20    V-: / 36.546/ -179.79

 THEV. R, X, X/R: POSITIVE  0.00099  0.00461    4.649         NEGATIVE  0.00099  0.00461    4.649         ZERO  0.00128  0.00691    5.408

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 231003 [NDTHAIBINH2 220.00]   12 1  AMP/OHM   6414.3   -69.83     8.00    84.19    9.833      3872.5   -72.75     6.17   -91.83   31.382
 231003 [NDTHAIBINH2 220.00]   12 2  AMP/OHM   6414.3   -69.83     8.00    84.19    9.833      3872.5   -72.75     6.17   -91.83   31.382
 231005 [VUTHU2      220.00]   12 1  AMP/OHM   4295.5   -74.77     7.10    81.72    6.876      3578.1   -80.50    20.82   -96.85    8.319
 231005 [VUTHU2      220.00]   12 2  AMP/OHM   4295.5   -74.77     7.10    81.72    6.876      3578.1   -80.50    20.82   -96.85    8.319
 231010 [THAIBINH222 220.00]   12 1  AMP/OHM  11272.6   -80.06     2.46    82.41    7.507     10699.9   -75.13     5.38   -94.26   13.424
 231010 [THAIBINH222 220.00]   12 2  AMP/OHM  11272.6   -80.06     2.46    82.41    7.507     10699.9   -75.13     5.38   -94.26   13.424
 231021 [QUYNHPHUI2  220.00]   12 1  AMP/OHM   5904.0   -80.91     7.10    81.72    6.876      3253.4   -80.65    25.38   -96.71    8.506
 231021 [QUYNHPHUI2  220.00]   12 2  AMP/OHM   5904.0   -80.91     7.10    81.72    6.876      3253.4   -80.65    25.38   -96.71    8.506
 3WNDTR [THAIBINH2   ] WND 1      2  AMP/       155.3   -53.34                                 2693.5   -87.38
 3WNDTR [THAIBINH2   ] WND 1      1  AMP/       155.3   -53.34                                 2693.5   -87.38
               TOTAL  FAULT  CURRENT  (AMPS)  55890.9   -76.94                                48050.6   -77.65
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 231013 [THAITHUY2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  231013 [THAITHUY2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 231013 [THAITHUY2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 52.692/ -174.65
                                                                                           V+: / 92.322/    5.43    V-: / 39.630/ -174.46

 THEV. R, X, X/R: POSITIVE  0.00189  0.01219    6.446         NEGATIVE  0.00189  0.01219    6.446         ZERO  0.00257  0.01619    6.312

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 231003 [NDTHAIBINH2 220.00]   12 1  AMP/OHM  10765.0   -75.97     5.99    82.24    7.334      7279.8   -72.83     5.42   -93.72   15.372
 231003 [NDTHAIBINH2 220.00]   12 2  AMP/OHM  10765.0   -75.97     5.99    82.24    7.334      7279.8   -72.83     5.42   -93.72   15.372
 3WNDTR [T1          ] WND 1      2  AMP/       293.3   -66.28                                 2712.5   -83.21
 3WNDTR [T1          ] WND 1      1  AMP/       293.3   -66.28                                 2712.5   -83.21
               TOTAL  FAULT  CURRENT  (AMPS)  22108.4   -75.72                                19919.9   -75.64
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 232013 [NAMDINH2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  232013 [NAMDINH2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 232013 [NAMDINH2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 61.433/ -176.62
                                                                                           V+: / 94.570/    1.95    V-: / 33.192/  179.29

 THEV. R, X, X/R: POSITIVE  0.00207  0.01020    4.933         NEGATIVE  0.00207  0.01020    4.933         ZERO  0.00247  0.01911    7.739

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 231005 [VUTHU2      220.00]   12 1  AMP/OHM   8909.1   -78.90     7.10    81.72    6.876      5317.7   -79.07     9.83   -95.71    9.994
 232043 [TRUCNINH2   220.00]   12 1  AMP/OHM   6923.2   -75.31    10.44    81.73    6.878      4109.3   -78.86     8.34   -95.49   10.405
 232053 [NAMDINH22   220.00]   12 1  AMP/OHM   7312.4   -77.49     9.21    82.45    7.540      3709.1   -69.97    12.25  -103.35    4.215
 3WNDTR [NAMDINH2    ] WND 1      1  AMP/      1108.9   -76.28                                 3354.3   -84.75
 3WNDTR [NAMDINH2    ] WND 1      2  AMP/      1108.9   -76.28                                 3354.3   -84.75
               TOTAL  FAULT  CURRENT  (AMPS)  25354.6   -77.29                                19765.2   -79.25
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 232043 [TRUCNINH2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  232043 [TRUCNINH2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 232043 [TRUCNINH2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 54.675/ -175.85
                                                                                           V+: / 91.714/    3.50    V-: / 37.047/ -177.45

 THEV. R, X, X/R: POSITIVE  0.00131  0.00670    5.100         NEGATIVE  0.00131  0.00670    5.100         ZERO  0.00166  0.00994    5.982

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 231003 [NDTHAIBINH2 220.00]   12 1  AMP/OHM   5436.0   -73.61    13.48    82.25    7.343      3843.4   -73.02     5.90   -92.29   24.987
 231003 [NDTHAIBINH2 220.00]   12 2  AMP/OHM   5436.0   -73.61    13.48    82.25    7.343      3843.4   -73.02     5.90   -92.29   24.987
 232013 [NAMDINH2    220.00]   12 1  AMP/OHM   3878.9   -79.43    10.44    81.73    6.878      2901.7   -80.00    20.10   -91.46   39.118
 232025 [HAIHAU2     220.00]   12 1  AMP/OHM   5025.9   -74.06     5.88    83.95    9.435      4462.4   -75.06    20.53   -98.30    6.857
 232025 [HAIHAU2     220.00]   12 2  AMP/OHM   5025.9   -74.06     5.88    83.95    9.435      4462.4   -75.06    20.53   -98.30    6.857
 232053 [NAMDINH22   220.00]   12 1  AMP/OHM   4636.4   -78.43     9.21    82.45    7.540      2741.1   -70.84    22.46  -100.49    5.403
 232053 [NAMDINH22   220.00]   12 2  AMP/OHM   4636.4   -78.43     9.21    82.45    7.540      2741.1   -70.84    22.46  -100.49    5.403
 233031 [NINHBINH22  220.00]   12 1  AMP/OHM   4923.1   -75.42    10.44    81.73    6.878      3247.7   -79.53    14.06   -91.25   45.781
 3WNDTR [T1          ] WND 1      1  AMP/         0.0     0.00                                 2753.1   -84.87
 3WNDTR [T2          ] WND 1      2  AMP/         0.0     0.00                                 2753.1   -84.87
               TOTAL  FAULT  CURRENT  (AMPS)  38968.5   -75.68                                33637.0   -76.36
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 233001 [NINHBINH2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  233001 [NINHBINH2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 233001 [NINHBINH2   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 58.297/ -175.57
                                                                                           V+: / 92.594/    3.39    V-: / 34.323/ -178.37

 THEV. R, X, X/R: POSITIVE  0.00122  0.00600    4.929         NEGATIVE  0.00122  0.00600    4.929         ZERO  0.00157  0.01027    6.554

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 232053 [NAMDINH22   220.00]   12 1  AMP/OHM   8758.8   -78.91     4.53    84.11    9.686      5642.0   -71.03    12.44  -100.32    5.490
 233030 [NHOQUAN2    220.00]   12 1  AMP/OHM   8600.6   -75.95     8.42    84.06    9.608      5254.4   -78.21     5.37   -95.46   10.455
 233030 [NHOQUAN2    220.00]   12 2  AMP/OHM   8600.6   -75.95     8.42    84.06    9.608      5254.4   -78.21     5.37   -95.46   10.455
 233031 [NINHBINH22  220.00]   12 1  AMP/OHM  12654.7   -73.54     2.45    79.31    5.298      9818.7   -74.68     9.60   -98.47    6.716
 233033 [TAMDIEP2    220.00]   12 1  AMP/OHM   2261.7   -72.08    14.18    76.50    4.166      1995.2   -73.29    40.17   -96.21    9.196
 3WNDTR [HOALU2      ] WND 1      2  AMP/      1006.6   -75.41                                 3453.8   -83.89
 3WNDTR [HOALU2      ] WND 1      1  AMP/      1006.6   -75.41                                 3453.8   -83.89
               TOTAL  FAULT  CURRENT  (AMPS)  42862.1   -75.61                                34777.4   -76.90
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 233030 [NHOQUAN2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  233030 [NHOQUAN2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 233030 [NHOQUAN2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 44.799/ -172.54
                                                                                           V+: / 85.224/    5.31    V-: / 40.492/ -177.07

 THEV. R, X, X/R: POSITIVE  0.00076  0.00398    5.270         NEGATIVE  0.00076  0.00398    5.270         ZERO  0.00049  0.00446    9.188

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 230009 [PHULY2      220.00]   12 1  AMP/OHM   3725.9   -76.43    14.29    76.49    4.163      2014.7   -66.33    18.59  -103.11    4.295
 230009 [PHULY2      220.00]   12 2  AMP/OHM   2937.7   -76.43    18.14    76.48    4.160      1586.8   -66.31    23.56  -103.10    4.298
 230011 [THANHNGHI2  220.00]   12 1  AMP/OHM   2698.4   -80.01     8.77    81.74    6.891      2187.2   -76.43    30.81   -93.96   14.438
 230011 [THANHNGHI2  220.00]   12 2  AMP/OHM   2698.4   -80.01     8.77    81.74    6.891      2187.2   -76.43    30.81   -93.96   14.438
 233001 [NINHBINH2   220.00]   12 1  AMP/OHM   5571.4   -77.24     8.42    84.06    9.608      3011.4   -74.46    16.68   -98.63    6.589
 233001 [NINHBINH2   220.00]   12 2  AMP/OHM   5571.4   -77.24     8.42    84.06    9.608      3011.4   -74.46    16.68   -98.63    6.589
 233035 [YENTHUY2    220.00]   12 1  AMP/OHM   4756.3   -73.84     6.25    81.40    6.613      2082.5   -67.91    35.24  -103.95    4.025
 233035 [YENTHUY2    220.00]   12 2  AMP/OHM   4756.3   -73.84     6.25    81.40    6.613      2082.5   -67.91    35.24  -103.95    4.025
 236001 [BACHE       220.00]   12 1  AMP/OHM   3163.1   -65.56    27.44    76.47    4.157      1338.6   -65.75     7.92   -98.86    6.412
 236051 [HOIXUAN2    220.00]   12 1  AMP/OHM   1791.4   -74.81    27.90    84.06    9.608      1101.5   -75.69    28.57   -93.79   15.101
 3WNDTR [AT1_NQ      ] WND 2      1  AMP/      4786.5   -73.31                                12733.1   -78.86
 3WNDTR [AT1_NQ      ] WND 2      3  AMP/     10748.9   -73.47                                11992.3   -78.19
 3WNDTR [NHOQUAN2    ] WND 1      1  AMP/       479.5   -76.14                                 2019.2   -78.67
 3WNDTR [NHOQUAN2    ] WND 1      2  AMP/       479.5   -76.14                                 2019.2   -78.67
 3WNDTR [NHOQUAN5    ] WND 2      2  AMP/     10010.7   -73.46                                12733.1   -78.86
               TOTAL  FAULT  CURRENT  (AMPS)  64090.7   -74.71                                61940.6   -76.32
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 234010 [HIEPHOA52   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234010 [HIEPHOA52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234010 [HIEPHOA52   220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 42.621/ -179.51
                                                                                           V+: / 83.198/   -3.86    V-: / 40.827/  171.61

 THEV. R, X, X/R: POSITIVE  0.00115  0.00422    3.667         NEGATIVE  0.00115  0.00422    3.667         ZERO  0.00051  0.00454    8.950

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 222003 [SONGCONG2   220.00]   12 1  AMP/OHM  16373.6   -78.74     1.14    82.42    7.516      8979.2   -78.24    10.46  -101.75    4.809
 224003 [QUANGCHAU2  220.00]   12 1  AMP/OHM   6015.0   -79.77     8.72    81.25    6.495      2768.5   -76.08    13.91  -100.02    5.657
 225131 [YENPHONG2   220.00]   12 1  AMP/OHM   6210.6   -81.20     4.91    82.47    7.563      3636.5   -75.70    15.30   -98.73    6.515
 234011 [HIEPHOA_C2  220.00]   12 1  AMP/OHM   3823.9   -86.70     7.54    90.00 9999.999      8693.4   -89.01     8.68   -90.85   67.184
 234051 [SOCSON2     220.00]   12 1  AMP/OHM   7456.6   -76.83     3.73    79.17    5.226      4396.8   -74.85    17.18  -102.46    4.525
 234051 [SOCSON2     220.00]   12 3  AMP/OHM   7487.9   -79.12     3.72    81.46    6.660      4340.7   -75.50    17.40  -101.82    4.778
 3WNDTR [HIEPHOA_AT1 ] WND 2      1  AMP/     10052.9   -81.53                                22575.6   -87.33
 3WNDTR [HIEPHOA_AT1 ] WND 1      1  AMP/      1191.3   -87.83                                 2759.7   -88.30
               TOTAL  FAULT  CURRENT  (AMPS)  58553.4   -80.09                                57864.4   -83.14
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 234011 [HIEPHOA_C2  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234011 [HIEPHOA_C2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234011 [HIEPHOA_C2  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 43.306/ -179.59
                                                                                           V+: / 83.535/   -3.78    V-: / 40.469/  171.73

 THEV. R, X, X/R: POSITIVE  0.00112  0.00413    3.688         NEGATIVE  0.00112  0.00413    3.688         ZERO  0.00052  0.00455    8.790

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 222003 [SONGCONG2   220.00]   12 2  AMP/OHM  15439.8   -78.43     1.14    82.42    7.516      9143.4   -78.44    10.43  -101.58    4.882
 224003 [QUANGCHAU2  220.00]   12 2  AMP/OHM   5898.6   -79.61     8.72    81.25    6.495      2813.3   -76.17    13.91   -99.96    5.692
 234010 [HIEPHOA52   220.00]   12 1  AMP/OHM   3539.1   -86.37     7.54    90.00 9999.999      8860.4   -89.25     8.63   -90.57  100.703
 234020 [DONGANH25   220.00]   12 1  AMP/OHM   9206.9   -81.36     5.99    84.21    9.855      3908.8   -73.07     6.14  -101.43    4.945
 234051 [SOCSON2     220.00]   12 2  AMP/OHM   7820.1   -78.12     3.32    81.10    6.382      4056.6   -74.72    18.65  -102.60    4.472
 234051 [SOCSON2     220.00]   12 4  AMP/OHM   6994.8   -78.49     3.72    81.46    6.660      4498.9   -75.55    16.82  -101.78    4.795
 3WNDTR [HIEPHOA_AT2 ] WND 2      2  AMP/      9881.1   -81.27                                22899.4   -87.43
 3WNDTR [HIEPHOA_AT2 ] WND 1      2  AMP/      1149.0   -87.47                                 2806.2   -88.41
               TOTAL  FAULT  CURRENT  (AMPS)  59880.1   -80.07                                58665.7   -83.10
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 234029 [HADONG2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234029 [HADONG2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234029 [HADONG2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 47.892/  177.02
                                                                                           V+: / 82.330/   -5.02    V-: / 34.511/  172.13

 THEV. R, X, X/R: POSITIVE  0.00155  0.00621    3.998         NEGATIVE  0.00155  0.00621    3.998         ZERO  0.00141  0.00877    6.208

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 223230 [HOABINH52   220.00]   12 2  AMP/OHM   3771.5   -71.70    25.85    81.09    6.380      1458.7   -78.47     2.82   -88.80   47.847
 234040 [TAYHANOI2   220.00]   12 1  AMP/OHM  10143.8   -78.89     7.03    80.64    6.068      7735.5   -79.72     2.74   -96.74    8.465
 234111 [THANHCONG2  220.00]   12 1  AMP/OHM   2345.2   -93.56     3.05    80.70    6.106      3474.3   -86.21    29.39   -92.06   27.803
 234111 [THANHCONG2  220.00]   12 2  AMP/OHM   2345.2   -93.56     3.05    80.70    6.106      3474.3   -86.21    29.39   -92.06   27.803
 234421 [CHUONGMY2   220.00]   12 1  AMP/OHM   6314.9   -77.29     3.11    81.09    6.379      3795.8   -80.41    25.40   -99.89    5.737
 234421 [CHUONGMY2   220.00]   12 2  AMP/OHM   6314.9   -77.29     3.11    81.09    6.379      3795.8   -80.41    25.40   -99.89    5.737
 3WNDTR [HADONG2_AT1 ] WND 1      1  AMP/      2259.9   -92.23                                 3252.7   -88.84
 3WNDTR [HADONG2_AT2 ] WND 1      2  AMP/      2259.9   -92.23                                 3252.7   -88.84
 3WNDTR [HADONG2_AT3 ] WND 1      3  AMP/      2259.9   -92.23                                 3252.7   -88.84
               TOTAL  FAULT  CURRENT  (AMPS)  37694.2   -81.82                                33409.4   -83.82
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 234049 [CHEM2       220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234049 [CHEM2       220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234049 [CHEM2       220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 51.157/  174.99
                                                                                           V+: / 84.548/   -6.79    V-: / 33.453/  170.50

 THEV. R, X, X/R: POSITIVE  0.00160  0.00599    3.748         NEGATIVE  0.00160  0.00599    3.748         ZERO  0.00172  0.00932    5.421

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 234040 [TAYHANOI2   220.00]   12 1  AMP/OHM   7750.0   -77.89     8.33    81.09    6.379      3880.3   -78.31     6.03   -99.37    6.062
 234040 [TAYHANOI2   220.00]   12 2  AMP/OHM   7750.0   -77.89     8.33    81.09    6.379      3880.3   -78.31     6.03   -99.37    6.062
 234121 [VANTRI2     220.00]   12 1  AMP/OHM   9233.8   -82.02     7.14    81.46    6.659      4971.8   -79.66     7.69   -99.84    5.763
 234123 [TAYHO2      220.00]   12 1  AMP/OHM   8176.1   -84.45     2.96    81.46    6.659      6564.8   -81.84    13.78  -100.37    5.465
 3WNDTR [CHEM2_AT1   ] WND 1      1  AMP/      2191.1   -92.35                                 4773.5   -90.90
 3WNDTR [CHEM2_AT2   ] WND 1      2  AMP/      2191.1   -92.35                                 4773.5   -90.90
 3WNDTR [CHEM2_AT3   ] WND 1      3  AMP/      2191.1   -92.35                                 4773.5   -90.90
               TOTAL  FAULT  CURRENT  (AMPS)  39331.1   -82.62                                33458.4   -84.56
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 234051 [SOCSON2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234051 [SOCSON2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234051 [SOCSON2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 52.051/  177.22
                                                                                           V+: / 87.728/   -4.70    V-: / 35.748/  172.50

 THEV. R, X, X/R: POSITIVE  0.00122  0.00429    3.523         NEGATIVE  0.00122  0.00429    3.523         ZERO  0.00125  0.00638    5.085

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 220003 [VINHYEN2    220.00]   12 1  AMP/OHM   5322.3   -75.04    11.27    81.72    6.875      3289.2   -85.72     8.08   -91.15   49.790
 234010 [HIEPHOA52   220.00]   12 1  AMP/OHM   8179.8   -78.36     3.73    79.17    5.226      7724.8   -79.84     8.39   -95.99    9.523
 234010 [HIEPHOA52   220.00]   12 3  AMP/OHM   8214.2   -80.65     3.72    81.46    6.660      7626.2   -80.48     8.50   -95.35   10.672
 234011 [HIEPHOA_C2  220.00]   12 2  AMP/OHM   9275.6   -79.94     3.32    81.10    6.382      6931.2   -79.52     9.24   -96.37    8.965
 234011 [HIEPHOA_C2  220.00]   12 4  AMP/OHM   8296.7   -80.31     3.72    81.46    6.660      7686.8   -80.35     8.33   -95.54   10.310
 234147 [MELINH2     220.00]   12 1  AMP/OHM   7326.4   -78.83     3.74    80.69    6.103      4980.3   -79.43    16.40   -99.00    6.314
 234147 [MELINH2     220.00]   12 2  AMP/OHM   7326.4   -78.83     3.74    80.69    6.103      4980.3   -79.43    16.40   -99.00    6.314
 3WNDTR [SOCSON2_AT1 ] WND 1      1  AMP/      1636.6   -89.35                                 3264.8   -90.34
 3WNDTR [SOCSON2_AT2 ] WND 1      2  AMP/      1636.6   -89.35                                 3264.8   -90.34
               TOTAL  FAULT  CURRENT  (AMPS)  57145.1   -79.67                                49645.4   -81.65
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 234053 [SONTAY2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234053 [SONTAY2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234053 [SONTAY2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 45.015/  178.48
                                                                                           V+: / 82.615/   -2.72    V-: / 37.622/  175.83

 THEV. R, X, X/R: POSITIVE  0.00160  0.00863    5.401         NEGATIVE  0.00160  0.00863    5.401         ZERO  0.00143  0.01040    7.264

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 234050 [SONTAY2     220.00]   12 1  AMP/OHM  10315.6   -81.44     1.25    81.47    6.664      9547.2   -82.15    10.12   -96.24    9.145
 234050 [SONTAY2     220.00]   12 2  AMP/OHM  10315.6   -81.44     1.25    81.47    6.664      9547.2   -82.15    10.12   -96.24    9.145
 234437 [HOALAC22    220.00]   12 1  AMP/OHM   3594.3   -80.16     6.26    81.73    6.881      2485.4   -86.54    32.48   -92.76   20.753
 3WNDTR [SONTAY2_AT1 ] WND 1      1  AMP/      2064.4   -91.12                                 2506.5   -88.10
 3WNDTR [SONTAY2_AT2 ] WND 1      2  AMP/      2064.4   -91.12                                 2506.5   -88.10
               TOTAL  FAULT  CURRENT  (AMPS)  28301.4   -82.69                                26568.1   -83.68
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 234060 [THUONGTIN52 220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234060 [THUONGTIN52 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234060 [THUONGTIN52 220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 37.010/ -178.26
                                                                                           V+: / 78.522/   -2.61    V-: / 41.714/  173.52

 THEV. R, X, X/R: POSITIVE  0.00102  0.00396    3.882         NEGATIVE  0.00102  0.00396    3.882         ZERO  0.00039  0.00360    9.172

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 229003 [PHONOI22    220.00]   12 1  AMP/OHM   4772.2   -79.96    10.11    79.60    5.446      2149.4   -76.09    14.89   -94.35   13.131
 229021 [KIMDONG2    220.00]   12 1  AMP/OHM   3620.7   -75.29    12.87    79.90    5.613      1631.7   -76.44    24.64   -99.38    6.053
 229021 [KIMDONG2    220.00]   12 2  AMP/OHM   3620.7   -75.29    12.87    79.90    5.613      1631.7   -76.44    24.64   -99.38    6.053
 229027 [YENMY2      220.00]   12 1  AMP/OHM   3809.5   -79.50    11.88    79.47    5.381      1704.1   -77.84    25.56   -95.43   10.525
 234045 [MAIDONG2    220.00]   12 1  AMP/OHM   4553.4   -81.26     6.15    79.48    5.387      2644.3   -77.32    21.46   -98.37    6.800
 234045 [MAIDONG2    220.00]   12 2  AMP/OHM   4553.4   -81.26     6.15    79.48    5.387      2644.3   -77.32    21.46   -98.37    6.800
 234135 [VANDIEN2    220.00]   12 1  AMP/OHM   4799.7   -80.05     3.07    82.45    7.545      3347.5   -76.48    20.80   -98.22    6.922
 234135 [VANDIEN2    220.00]   12 2  AMP/OHM   4799.7   -80.05     3.07    82.45    7.545      3347.5   -76.48    20.80   -98.22    6.922
 3WNDTR [THUONGT_AT1 ] WND 2      1  AMP/     11264.2   -78.22                                18924.8   -84.49
 3WNDTR [THUONGT_AT1 ] WND 1      1  AMP/      1888.0   -89.15                                 3214.2   -83.17
 3WNDTR [THUONGT_AT2 ] WND 2      2  AMP/     11264.2   -78.22                                18924.8   -84.49
 3WNDTR [THUONGT_AT2 ] WND 1      2  AMP/      1888.0   -89.15                                 3214.2   -83.17
               TOTAL  FAULT  CURRENT  (AMPS)  60750.3   -79.51                                63261.5   -82.03
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 234121 [VANTRI2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234121 [VANTRI2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234121 [VANTRI2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.301/  175.65
                                                                                           V+: / 87.904/   -6.07    V-: / 32.670/  171.03

 THEV. R, X, X/R: POSITIVE  0.00138  0.00469    3.390         NEGATIVE  0.00138  0.00469    3.390         ZERO  0.00169  0.00810    4.780

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 234049 [CHEM2       220.00]   12 1  AMP/OHM   6535.5   -81.94     7.14    81.46    6.659      5124.4   -79.90     9.24   -97.57    7.523
 234123 [TAYHO2      220.00]   12 1  AMP/OHM   5195.1   -83.76     7.35    81.46    6.658      4556.3   -80.75    12.64   -96.82    8.366
 234145 [DONGANH22   220.00]   12 1  AMP/OHM  10253.2   -79.47     3.12    80.69    6.103      6620.2   -79.15    12.55  -102.31    4.582
 234145 [DONGANH22   220.00]   12 2  AMP/OHM  10253.2   -79.47     3.12    80.69    6.103      6620.2   -79.15    12.55  -102.31    4.582
 234147 [MELINH2     220.00]   12 1  AMP/OHM   7429.3   -77.76     5.77    80.69    6.102      4363.2   -79.27    14.90  -100.38    5.459
 234147 [MELINH2     220.00]   12 2  AMP/OHM   7429.3   -77.76     5.77    80.69    6.102      4363.2   -79.27    14.90  -100.38    5.459
 3WNDTR [VANTRI2_AT1 ] WND 1      1  AMP/      1312.1   -88.42                                 3324.1   -92.09
 3WNDTR [VANTRI2_AT2 ] WND 1      2  AMP/      1312.1   -88.42                                 3324.1   -92.09
 3WNDTR [VANTRI2_AT3 ] WND 1      3  AMP/      1312.1   -88.42                                 3324.1   -92.09
               TOTAL  FAULT  CURRENT  (AMPS)  50963.6   -80.42                                41436.5   -82.53
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 234389 [XUANMAI2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  234389 [XUANMAI2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 234389 [XUANMAI2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 61.236/  177.84
                                                                                           V+: / 90.602/   -2.47    V-: / 29.369/  176.88

 THEV. R, X, X/R: POSITIVE  0.00222  0.01230    5.539         NEGATIVE  0.00222  0.01230    5.539         ZERO  0.00420  0.02572    6.126

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 223230 [HOABINH52   220.00]   12 1  AMP/OHM   8571.6   -74.52    11.97    81.09    6.375      3685.9   -74.61     1.63   -93.28   17.470
 234027 [HADONG_TC1  220.00]   12 1  AMP/OHM   6207.5   -83.72    10.52    81.53    6.716      3414.7   -80.68    18.75  -102.38    4.555
 3WNDTR [XUANMAI_AT1 ] WND 1      1  AMP/      2620.1   -93.74                                 3768.1   -87.93
 3WNDTR [XUANMAI_AT2 ] WND 1      2  AMP/      2620.1   -93.74                                 3768.1   -87.93
               TOTAL  FAULT  CURRENT  (AMPS)  19834.5   -82.40                                14566.6   -82.89
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 236001 [BACHE       220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  236001 [BACHE       220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 236001 [BACHE       220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 62.746/ -172.93
                                                                                           V+: / 95.085/    6.93    V-: / 32.339/ -173.33

 THEV. R, X, X/R: POSITIVE  0.00121  0.00661    5.474         NEGATIVE  0.00121  0.00661    5.474         ZERO  0.00225  0.01283    5.699

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 233030 [NHOQUAN2    220.00]   12 1  AMP/OHM   3667.0   -70.88    27.44    76.47    4.157      1980.8   -65.80     2.58   -95.48   10.432
 236020 [THANHHOA52  220.00]   12 1  AMP/OHM  15073.2   -72.11     0.87    79.38    5.333      8746.1   -71.69     6.29   -95.19   11.003
 236020 [THANHHOA52  220.00]   12 2  AMP/OHM  15073.2   -72.11     0.87    79.38    5.333      8746.1   -71.69     6.29   -95.19   11.003
 236063 [DONGVAN2    220.00]   12 1  AMP/OHM   3145.6   -74.78     9.21    82.45    7.540      3448.8   -69.27    17.40   -94.90   11.658
 3WNDTR [THANHHOA2   ] WND 1      2  AMP/      1141.9   -81.98                                 3505.2   -80.05
 3WNDTR [THANHHOA2   ] WND 1      1  AMP/      1141.9   -81.98                                 3505.2   -80.05
               TOTAL  FAULT  CURRENT  (AMPS)  39207.3   -72.78                                29851.6   -72.98
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 236031 [NGHISON2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  236031 [NGHISON2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 236031 [NGHISON2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 50.285/ -166.60
                                                                                           V+: / 89.233/   13.04    V-: / 38.950/ -167.43

 THEV. R, X, X/R: POSITIVE  0.00178  0.01013    5.681         NEGATIVE  0.00178  0.01013    5.681         ZERO  0.00211  0.01312    6.204

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 236005 [KKT.NGHISON 220.00]   12 1  AMP/OHM   7153.3   -59.93     3.77    83.47    8.737      6239.9   -66.08    13.83   -97.85    7.255
 236005 [KKT.NGHISON 220.00]   12 2  AMP/OHM   7153.3   -59.93     3.77    83.47    8.737      6239.9   -66.08    13.83   -97.85    7.255
 236059 [NONGCONG2   220.00]   12 1  AMP/OHM   4609.2   -77.50    16.88    83.46    8.722      2628.0   -63.54    10.89   -98.47    6.714
 236059 [NONGCONG2   220.00]   12 2  AMP/OHM   4609.2   -77.50    16.88    83.46    8.722      2628.0   -63.54    10.89   -98.47    6.714
 3WNDTR [NGHISON2    ] WND 1      2  AMP/      1239.5   -70.14                                 2889.6   -73.95
 3WNDTR [NGHISON2    ] WND 1      1  AMP/      1239.5   -70.14                                 2889.6   -73.95
               TOTAL  FAULT  CURRENT  (AMPS)  25737.4   -67.12                                23462.1   -67.44
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 236049 [BIMSON2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  236049 [BIMSON2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 236049 [BIMSON2     220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 61.047/ -176.31
                                                                                           V+: / 94.210/    3.71    V-: / 33.163/ -176.24

 THEV. R, X, X/R: POSITIVE  0.00339  0.02105    6.211         NEGATIVE  0.00339  0.02105    6.211         ZERO  0.00629  0.03874    6.162

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 233033 [TAMDIEP2    220.00]   12 1  AMP/OHM   4301.2   -76.48    12.11    81.72    6.872      2530.1   -77.06    30.04  -100.65    5.318
 237041 [HUANA2      220.00]   12 1  AMP/OHM   4886.8   -72.08     9.21    82.45    7.540      3253.2   -72.53    19.08   -96.05    9.430
 3WNDTR [BIMSON2     ] WND 1      2  AMP/      1604.6   -85.71                                 1938.0   -80.95
 3WNDTR [BIMSON2     ] WND 1      1  AMP/      1604.6   -85.71                                 1938.0   -80.95
               TOTAL  FAULT  CURRENT  (AMPS)  12342.1   -77.13                                 9640.1   -77.10
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 237021 [VINH2       220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  237021 [VINH2       220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 237021 [VINH2       220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 49.281/ -154.93
                                                                                           V+: / 90.689/   22.58    V-: / 41.510/ -160.38

 THEV. R, X, X/R: POSITIVE  0.00318  0.01327    4.171         NEGATIVE  0.00318  0.01327    4.171         ZERO  0.00226  0.01604    7.082

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 237031 [DOLUONG2    220.00]   12 1  AMP/OHM   1827.8   -46.19    21.83    81.59    6.760      1317.1   -56.52    39.35   -93.72   15.389
 237031 [DOLUONG2    220.00]   12 2  AMP/OHM   1827.8   -46.19    21.83    81.59    6.760      1317.1   -56.52    39.35   -93.72   15.389
 237099 [NAMCAM2     220.00]   12 1  AMP/OHM   3468.3   -56.84     7.81    79.37    5.329      2622.4   -54.73    30.31   -97.16    7.961
 237099 [NAMCAM2     220.00]   12 2  AMP/OHM   3468.6   -56.86     7.81    79.38    5.336      2622.6   -54.73    30.30   -97.16    7.963
 238007 [CANLOC2     220.00]   12 1  AMP/OHM   3640.1   -54.96    12.31    81.30    6.538      2738.4   -52.98    26.08   -99.61    5.909
 238007 [CANLOC2     220.00]   12 2  AMP/OHM   3640.1   -54.96    12.31    81.30    6.538      2738.4   -52.98    26.08   -99.61    5.909
 3WNDTR [VINH2       ] WND 1      2  AMP/      1102.9   -62.68                                 2774.1   -62.99
 3WNDTR [VINH2       ] WND 1      1  AMP/      1102.9   -62.68                                 2774.1   -62.99
               TOTAL  FAULT  CURRENT  (AMPS)  20012.0   -54.87                                18856.4   -56.89
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 237031 [DOLUONG2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  237031 [DOLUONG2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 237031 [DOLUONG2    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 50.304/ -152.14
                                                                                           V+: / 91.953/   25.91    V-: / 41.713/ -156.44

 THEV. R, X, X/R: POSITIVE  0.00322  0.01532    4.759         NEGATIVE  0.00322  0.01532    4.759         ZERO  0.00248  0.01872    7.533

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 237021 [VINH2       220.00]   12 1  AMP/OHM   2236.4   -61.93    21.83    81.59    6.760      1447.5   -53.01    31.38   -94.91   11.641
 237021 [VINH2       220.00]   12 2  AMP/OHM   2236.4   -61.93    21.83    81.59    6.760      1447.5   -53.01    31.38   -94.91   11.641
 237037 [KHEBO2      220.00]   12 1  AMP/OHM   3645.4   -34.27     6.13    79.35    5.320      2530.5   -51.74    39.13   -98.65    6.572
 237039 [TUONGDUONG2 220.00]   12 1  AMP/OHM   1095.9   -36.83    44.00    81.55    6.728       637.4   -52.36    85.75   -97.27    7.834
 237039 [TUONGDUONG2 220.00]   12 2  AMP/OHM   1095.9   -36.83    44.00    81.55    6.728       637.4   -52.36    85.75   -97.27    7.834
 237099 [NAMCAM2     220.00]   12 1  AMP/OHM   2594.8   -62.01    18.22    79.59    5.442      1539.0   -49.21    31.50   -97.83    7.275
 237099 [NAMCAM2     220.00]   12 2  AMP/OHM   2594.9   -62.01    18.22    79.58    5.440      1539.1   -49.21    31.50   -97.83    7.274
 3WNDTR [DOLUONG2    ] WND 1      2  AMP/      1274.3   -58.86                                 3388.4   -59.16
 3WNDTR [DOLUONG2    ] WND 1      1  AMP/      1274.3   -58.86                                 3388.4   -59.16
               TOTAL  FAULT  CURRENT  (AMPS)  17637.1   -52.96                                16515.0   -54.57
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 238050 [HATINH52    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  238050 [HATINH52    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 238050 [HATINH52    220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 39.669/ -152.97
                                                                                           V+: / 85.673/   25.46    V-: / 46.031/ -155.90

 THEV. R, X, X/R: POSITIVE  0.00128  0.00828    6.447         NEGATIVE  0.00128  0.00828    6.447         ZERO  0.00074  0.00718    9.704

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 238007 [CANLOC2     220.00]   12 1  AMP/OHM   2643.8   -58.31    12.31    81.30    6.538      1993.6   -52.25    31.81   -97.71    7.389
 238007 [CANLOC2     220.00]   12 2  AMP/OHM   2643.8   -58.31    12.31    81.30    6.538      1993.6   -52.25    31.81   -97.71    7.389
 238017 [FORMOSAHT2  220.00]   12 1  AMP/OHM   3395.6   -48.56    26.35    79.58    5.437      1146.4   -48.53     7.58   -92.73   20.969
 238051 [THACHKHE2   220.00]   12 1  AMP/OHM    112.5   -55.48     8.18    79.39    5.337       660.3   -60.88   153.44   -90.02 3541.410
 238051 [THACHKHE2   220.00]   12 2  AMP/OHM    112.5   -55.48     8.18    79.39    5.337       660.3   -60.88   153.44   -90.02 3541.410
 238060 [VUNGANG152  220.00]   12 1  AMP/OHM   4288.8   -48.92    21.88    80.67    6.086      1270.1   -45.46     5.67   -97.21    7.905
 238060 [VUNGANG152  220.00]   12 2  AMP/OHM   4288.8   -48.92    21.88    80.67    6.086      1270.1   -45.46     5.67   -97.21    7.905
 3WNDTR [HATINH52    ] WND 1      2  AMP/       621.9   -58.09                                 2097.9   -61.67
 3WNDTR [HATINH52    ] WND 1      1  AMP/       621.9   -58.09                                 2097.9   -61.67
 3WNDTR [HATINH5_AT1 ] WND 2      1  AMP/      6952.5   -61.58                                10480.4   -58.71
 3WNDTR [HATINH5_AT2 ] WND 2      2  AMP/      6952.5   -61.58                                10480.4   -58.71
               TOTAL  FAULT  CURRENT  (AMPS)  32469.7   -56.20                                34047.2   -57.08
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 238060 [VUNGANG152  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  238060 [VUNGANG152  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 238060 [VUNGANG152  220.00] AREA   12  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 30.367/ -148.31
                                                                                           V+: / 81.976/   30.84    V-: / 51.613/ -149.67

 THEV. R, X, X/R: POSITIVE  0.00036  0.00507   14.239         NEGATIVE  0.00036  0.00507   14.239         ZERO  0.00014  0.00299   21.534

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 238017 [FORMOSAHT2  220.00]   12 1  AMP/OHM   6300.3   -53.78     6.35    82.45    7.547      2719.0   -44.27     7.90   -92.00   28.673
 238050 [HATINH52    220.00]   12 1  AMP/OHM   2979.8   -59.70    21.88    80.67    6.086       883.3   -41.34    15.06   -99.89    5.736
 238050 [HATINH52    220.00]   12 2  AMP/OHM   2979.8   -59.70    21.88    80.67    6.086       883.3   -41.34    15.06   -99.89    5.736
 238053 [VUNGANG2    220.00]   12 1  AMP/OHM    416.0   -58.30     7.67    82.46    7.550      1017.0   -51.64    59.10   -90.87   66.235
 238053 [VUNGANG2    220.00]   12 2  AMP/OHM    416.0   -58.30     7.67    82.46    7.550      1017.0   -51.64    59.10   -90.87   66.235
 250005 [DONGHOI2    220.00]   22 1  AMP/OHM   2427.4   -47.76    27.74    82.42    7.513       687.5   -42.22    19.63   -96.00    9.517
 938011 [VUNGANG1_S1 26.000]   17 1  AMP/OHM   5513.9   -45.85     0.14    89.59  138.667     10284.4   -57.79     0.00     0.00    0.000
 938012 [VUNGANG1_S2 26.000]   17 1  AMP/OHM   5513.9   -45.85     0.14    89.59  138.667     10284.4   -57.79     0.00     0.00    0.000
 3WNDTR [VUNGANG5_AT1] WND 2      1  AMP/     13992.6   -59.06                                17644.9   -56.47
 3WNDTR [VUNGANG5_AT2] WND 2      2  AMP/     13992.6   -59.06                                17644.9   -56.47
               TOTAL  FAULT  CURRENT  (AMPS)  54280.2   -55.34                                62915.8   -55.65
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 250005 [DONGHOI2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  250005 [DONGHOI2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 250005 [DONGHOI2    220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 63.988/ -148.74
                                                                                           V+: / 95.485/   31.23    V-: / 31.498/ -148.82

 THEV. R, X, X/R: POSITIVE  0.00245  0.01403    5.717         NEGATIVE  0.00245  0.01403    5.717         ZERO  0.00494  0.02851    5.766

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 238060 [VUNGANG152  220.00]   12 1  AMP/OHM   4098.6   -52.39    27.74    82.42    7.513      1674.5   -41.19     1.76   -90.29  194.279
 250019 [BADON2      220.00]   22 1  AMP/OHM   4461.9   -54.02    11.25    81.40    6.611      2437.2   -46.29    26.19   -96.41    8.901
 250021 [B&T_PD1     220.00]   22 1  AMP/OHM   3733.0   -42.54    11.75    81.09    6.376      2698.2   -45.23    24.12   -94.62   12.381
 251020 [QUANGTRI52  220.00]   22 1  AMP/OHM   4878.8   -44.89    18.39    82.65    7.751      2087.4   -44.22     5.02   -92.36   24.225
 3WNDTR [DONGHOI2    ] WND 1      1  AMP/       448.5   -52.65                                 1475.9   -56.56
 3WNDTR [DONGHOI2    ] WND 1      2  AMP/       865.9   -53.15                                 3413.5   -57.01
               TOTAL  FAULT  CURRENT  (AMPS)  18422.9   -48.86                                13709.2   -48.90
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 250019 [BADON2      220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  250019 [BADON2      220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 250019 [BADON2      220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 65.260/ -150.32
                                                                                           V+: / 96.437/   29.12    V-: / 31.187/ -152.05

 THEV. R, X, X/R: POSITIVE  0.00313  0.01707    5.460         NEGATIVE  0.00313  0.01707    5.460         ZERO  0.00546  0.03591    6.580

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 238017 [FORMOSAHT2  220.00]   12 1  AMP/OHM   8455.9   -52.75     9.76    82.67    7.769      3736.3   -46.38     6.37   -94.97   11.505
 250005 [DONGHOI2    220.00]   22 1  AMP/OHM   5632.2   -46.77    11.25    81.40    6.611      2732.6   -46.62    18.98   -98.86    6.414
 3WNDTR [BADON2      ] WND 1      1  AMP/       384.6   -55.77                                 1583.4   -58.51
 3WNDTR [BADON2      ] WND 1      2  AMP/       742.7   -56.26                                 3148.3   -58.93
               TOTAL  FAULT  CURRENT  (AMPS)  15191.8   -50.79                                11137.6   -51.68
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 251021 [DONGHA2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  251021 [DONGHA2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 251021 [DONGHA2     220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 50.282/ -143.63
                                                                                           V+: / 88.416/   37.09    V-: / 38.143/ -141.94

 THEV. R, X, X/R: POSITIVE  0.00136  0.00959    7.062         NEGATIVE  0.00136  0.00959    7.062         ZERO  0.00216  0.01259    5.819

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 250021 [B&T_PD1     220.00]   22 1  AMP/OHM   2647.1   -50.75    21.87    81.07    6.364      1343.8   -38.62    24.36   -93.86   14.805
 251020 [QUANGTRI52  220.00]   22 1  AMP/OHM   8159.7   -50.58     3.74    79.59    5.442      6479.9   -42.93     9.67   -94.15   13.791
 251020 [QUANGTRI52  220.00]   22 2  AMP/OHM   8159.7   -50.58     3.74    79.59    5.442      6479.9   -42.93     9.67   -94.15   13.791
 251025 [LAOBAO2     220.00]   22 1  AMP/OHM   2930.5   -24.80    19.76    79.16    5.221      1974.3   -38.46    13.58   -92.64   21.728
 251025 [LAOBAO2     220.00]   22 2  AMP/OHM   2930.5   -24.80    19.76    79.16    5.221      1974.3   -38.46    13.58   -92.64   21.728
 3WNDTR [DONGHA2     ] WND 1      1  AMP/      1717.7   -44.35                                 3108.3   -50.46
 3WNDTR [DONGHA2     ] WND 1      2  AMP/       893.8   -43.80                                 3108.3   -50.46
               TOTAL  FAULT  CURRENT  (AMPS)  26988.4   -44.56                                24402.7   -43.88
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 252023 [HUE2        220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  252023 [HUE2        220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 252023 [HUE2        220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 50.063/ -146.92
                                                                                           V+: / 86.654/   31.41    V-: / 36.640/ -150.86

 THEV. R, X, X/R: POSITIVE  0.00285  0.01417    4.981         NEGATIVE  0.00285  0.01417    4.981         ZERO  0.00255  0.01959    7.684

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 252021 [PHONGDIEN2  220.00]   22 1  AMP/OHM   6988.4   -43.95     8.35    81.73    6.881      3314.0   -48.27    16.11   -99.36    6.069
 252029 [CHANMAY2    220.00]   22 1  AMP/OHM   2243.8   -54.44    27.36    78.29    4.826      1291.5   -43.85    24.44   -95.17   11.042
 252035 [TDSONGBO_H1 220.00]   22 1  AMP/OHM   2475.8   -42.05    10.11    79.60    5.447      2330.7   -46.23    27.72   -94.54   12.582
 252133 [PHULOC21    220.00]   22 1  AMP/OHM   3192.1   -53.88    13.91    78.97    5.128      2664.7   -44.79    25.28   -98.45    6.732
 3WNDTR [HUE2        ] WND 1      2  AMP/      1392.6   -50.97                                 3077.4   -54.65
 3WNDTR [HUE2        ] WND 1      1  AMP/      1392.6   -50.97                                 3077.4   -54.65
               TOTAL  FAULT  CURRENT  (AMPS)  17619.7   -47.91                                15711.2   -49.51
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 253001 [HOAKHANH2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  253001 [HOAKHANH2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 253001 [HOAKHANH2   220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 46.458/ -152.07
                                                                                           V+: / 84.666/   26.62    V-: / 38.235/ -154.97

 THEV. R, X, X/R: POSITIVE  0.00165  0.00720    4.376         NEGATIVE  0.00165  0.00720    4.376         ZERO  0.00156  0.00884    5.684

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 253250 [DANANG52    220.00]   22 1  AMP/OHM   5442.3   -51.83     6.22    79.17    5.226      4383.5   -49.13    12.10   -94.92   11.627
 253250 [DANANG52    220.00]   22 2  AMP/OHM   5442.3   -51.83     6.22    79.17    5.226      4383.5   -49.13    12.10   -94.92   11.627
 253255 [LIENCHIEU2  220.00]   22 1  AMP/OHM   2444.2   -46.83     4.46    79.17    5.227      3087.0   -52.20    31.07   -96.23    9.158
 253255 [LIENCHIEU2  220.00]   22 2  AMP/OHM   2444.2   -46.83     4.46    79.17    5.227      3087.0   -52.20    31.07   -96.23    9.158
 253257 [HAICHAU     220.00]   22 1  AMP/OHM   2289.2   -53.11     4.85    78.97    5.131      3148.2   -54.19    33.53   -95.56   10.282
 253257 [HAICHAU     220.00]   22 2  AMP/OHM   7140.6   -55.23     1.55    81.09    6.380      5446.1   -51.28    19.39   -98.47    6.714
 254005 [THANHMY2    220.00]   22 1  AMP/OHM   3768.9   -46.15    19.37    80.67    6.090      1460.1   -45.66    17.57   -98.63    6.590
 254005 [THANHMY2    220.00]   22 2  AMP/OHM   3768.9   -46.15    19.37    80.67    6.090      1460.1   -45.66    17.57   -98.63    6.590
 3WNDTR [HOAKHANH2   ] WND 1      2  AMP/       848.3   -58.57                                 2848.0   -59.47
 3WNDTR [HOAKHANH2   ] WND 1      1  AMP/       848.3   -58.57                                 2848.0   -59.47
               TOTAL  FAULT  CURRENT  (AMPS)  34360.3   -51.00                                32071.6   -52.09
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 253031 [QUANBA2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  253031 [QUANBA2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 253031 [QUANBA2     220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 50.313/ -153.43
                                                                                           V+: / 86.676/   26.12    V-: / 36.366/ -154.51

 THEV. R, X, X/R: POSITIVE  0.00162  0.00770    4.755         NEGATIVE  0.00162  0.00770    4.755         ZERO  0.00204  0.01069    5.247

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 253250 [DANANG52    220.00]   22 1  AMP/OHM   8997.8   -52.98     3.53    82.45    7.544      6447.4   -50.33     9.18   -95.89    9.697
 253250 [DANANG52    220.00]   22 2  AMP/OHM   8997.8   -52.98     3.53    82.45    7.544      6447.4   -50.33     9.18   -95.89    9.697
 253257 [HAICHAU     220.00]   22 1  AMP/OHM   6081.8   -49.78     2.18    81.04    6.343      5363.1   -51.67    19.45   -98.94    6.356
 253257 [HAICHAU     220.00]   22 2  AMP/OHM   6081.8   -49.78     2.18    81.04    6.343      5363.1   -51.67    19.45   -98.94    6.356
 3WNDTR [AT1         ] WND 1      1  AMP/      1098.2   -59.13                                 1613.9   -60.48
 3WNDTR [AT2         ] WND 1      2  AMP/      1098.3   -59.13                                 3489.5   -60.54
               TOTAL  FAULT  CURRENT  (AMPS)  32327.1   -52.19                                28664.2   -52.64
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 253250 [DANANG52    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  253250 [DANANG52    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 253250 [DANANG52    220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 38.951/ -150.39
                                                                                           V+: / 81.523/   27.32    V-: / 42.632/ -154.78

 THEV. R, X, X/R: POSITIVE  0.00123  0.00633    5.159         NEGATIVE  0.00123  0.00633    5.159         ZERO  0.00067  0.00585    8.677

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 253001 [HOAKHANH2   220.00]   22 1  AMP/OHM   2966.1   -45.98     6.22    79.17    5.226      2491.1   -48.90    27.22   -96.86    8.313
 253001 [HOAKHANH2   220.00]   22 2  AMP/OHM   2966.1   -45.98     6.22    79.17    5.226      2491.1   -48.90    27.22   -96.86    8.313
 253031 [QUANBA2     220.00]   22 1  AMP/OHM   2630.6   -49.61     3.53    82.45    7.544      2266.9   -50.49    37.36   -96.90    8.260
 253031 [QUANBA2     220.00]   22 2  AMP/OHM   2630.6   -49.61     3.53    82.45    7.544      2266.9   -50.49    37.36   -96.90    8.260
 254049 [DUYXUYEN2   220.00]   22 1  AMP/OHM   2742.8   -48.90    20.23    81.22    6.476      1110.0   -47.56    30.25   -97.59    7.504
 254049 [DUYXUYEN2   220.00]   22 2  AMP/OHM   2742.8   -48.90    20.23    81.22    6.476      1110.0   -47.56    30.25   -97.59    7.504
 3WNDTR [DANANG52    ] WND 1      1  AMP/       974.6   -56.68                                 2326.9   -58.71
 3WNDTR [DANANG52    ] WND 1      2  AMP/       974.6   -56.68                                 2326.9   -58.71
 3WNDTR [DANANG5_AT1 ] WND 2      1  AMP/     10634.4   -55.45                                12343.0   -55.05
 3WNDTR [DANANG5_AT2 ] WND 2      2  AMP/     10634.4   -55.45                                12343.0   -55.05
               TOTAL  FAULT  CURRENT  (AMPS)  39808.2   -52.43                                41014.0   -53.81
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 254010 [THANHMY52   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  254010 [THANHMY52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 254010 [THANHMY52   220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 40.048/ -147.70
                                                                                           V+: / 84.828/   31.86    V-: / 44.782/ -148.54

 THEV. R, X, X/R: POSITIVE  0.00076  0.00609    7.997         NEGATIVE  0.00076  0.00609    7.997         ZERO  0.00060  0.00545    9.068

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 254003 [DAKOOC2     220.00]   22 1  AMP/OHM    607.7   -40.83    15.60    78.96    5.127       975.1   -48.82    87.96   -96.37    8.952
 254003 [DAKOOC2     220.00]   22 2  AMP/OHM    607.7   -40.83    15.60    78.96    5.127       975.1   -48.82    87.96   -96.37    8.952
 254005 [THANHMY2    220.00]   22 1  AMP/OHM   4467.4   -52.99     3.86    78.35    4.851      2777.6   -46.78    30.37   -99.16    6.200
 254005 [THANHMY2    220.00]   22 2  AMP/OHM   4467.4   -52.99     3.86    78.35    4.851      2777.6   -46.78    30.37   -99.16    6.200
 254039 [DAKMI42     220.00]   22 1  AMP/OHM   1873.1   -41.56    20.47    79.36    5.322      1310.8   -46.73    23.44   -92.91   19.679
 254039 [DAKMI42     220.00]   22 2  AMP/OHM   1873.1   -41.56    20.47    79.36    5.322      1310.8   -46.73    23.44   -92.91   19.679
 254041 [SONGBUNG42  220.00]   22 1  AMP/OHM    932.6   -40.49    12.27    79.37    5.329      1320.3   -50.21    50.31   -92.41   23.790
 254043 [SONGBUNG22  220.00]   22 1  AMP/OHM   1360.3   -43.12     6.26    81.73    6.881      2081.2   -53.72    35.91   -91.37   41.912
 254049 [DUYXUYEN2   220.00]   22 1  AMP/OHM   2586.4   -53.21    23.09    79.58    5.436      1071.1   -44.14    27.71   -98.08    7.040
 254049 [DUYXUYEN2   220.00]   22 2  AMP/OHM   2586.4   -53.21    23.09    79.58    5.436      1071.1   -44.14    27.71   -98.08    7.040
 254083 [TCDAKOOC2   220.00]   22 1  AMP/OHM    845.8   -41.17    15.88    79.16    5.223      1038.4   -46.89    65.29   -95.32   10.731
 254083 [TCDAKOOC2   220.00]   22 2  AMP/OHM    845.8   -41.17    15.88    79.16    5.222      1038.4   -46.89    65.29   -95.32   10.730
 3WNDTR [THANHMY5    ] WND 2      2  AMP/     10381.5   -53.98                                13791.0   -53.75
 3WNDTR [THANHMY5    ] WND 2      1  AMP/     10381.5   -53.98                                13791.0   -53.75
               TOTAL  FAULT  CURRENT  (AMPS)  43656.4   -51.15                                45251.9   -51.41
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 254033 [TAMKY2      220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  254033 [TAMKY2      220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 254033 [TAMKY2      220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 53.623/ -151.98
                                                                                           V+: / 89.894/   28.26    V-: / 36.272/ -151.38

 THEV. R, X, X/R: POSITIVE  0.00171  0.01026    6.010         NEGATIVE  0.00171  0.01026    6.010         ZERO  0.00268  0.01513    5.641

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 254037 [SONGTRANH22 220.00]   22 1  AMP/OHM    970.8   -43.45    26.64    79.35    5.317      1129.0   -54.52    54.78   -87.24   20.745
 254049 [DUYXUYEN2   220.00]   22 1  AMP/OHM   3709.6   -50.11    16.38    78.29    4.824      1954.4   -49.06    27.41   -98.45    6.735
 254049 [DUYXUYEN2   220.00]   22 2  AMP/OHM   3709.9   -50.11    16.38    78.28    4.822      1954.4   -49.06    27.40   -98.45    6.735
 254063 [SONGTRANH2  220.00]   22 1  AMP/OHM   1398.5   -43.69    18.38    79.58    5.440      2130.0   -45.98    29.30   -95.92    9.644
 255070 [DOCSOI2     220.00]   22 1  AMP/OHM   6552.1   -53.98    12.06    83.93    9.405      4226.3   -49.11     4.77   -95.39   10.590
 255070 [DOCSOI2     220.00]   22 2  AMP/OHM   6552.1   -53.98    12.06    83.93    9.405      4226.3   -49.11     4.77   -95.39   10.590
 3WNDTR [TAMKY2      ] WND 1      2  AMP/       762.8   -57.32                                 3041.7   -59.31
 3WNDTR [TAMKY2      ] WND 1      1  AMP/      1466.0   -57.87                                 3041.7   -59.31
               TOTAL  FAULT  CURRENT  (AMPS)  25073.6   -52.19                                21625.8   -51.93
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 255023 [QUANGNGAI2  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  255023 [QUANGNGAI2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 255023 [QUANGNGAI2  220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 56.267/ -146.86
                                                                                           V+: / 92.057/   32.43    V-: / 35.801/ -148.68

 THEV. R, X, X/R: POSITIVE  0.00261  0.01491    5.711         NEGATIVE  0.00261  0.01491    5.711         ZERO  0.00336  0.02356    7.020

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 255021 [QUANGNGAI2  220.00]   22 1  AMP/OHM   3630.2   -53.39    14.62    81.73    6.878      1876.0   -49.48    38.86   -96.22    9.181
 255021 [QUANGNGAI2  220.00]   22 2  AMP/OHM   3630.2   -53.39    14.62    81.73    6.878      1876.0   -49.48    38.86   -96.22    9.181
 258010 [BINHDINH52  220.00]   22 1  AMP/OHM   3010.1   -46.10    33.75    79.34    5.311      1433.7   -43.59     5.08   -93.09   18.542
 258023 [PHUMY22     220.00]   22 1  AMP/OHM   2968.8   -39.52    18.32    79.36    5.325      2060.1   -45.44    20.80   -94.62   12.368
 259395 [KONPLONG_DG1110.00]   21 1  AMP/OHM    928.2   -39.28     5.54    81.37    6.592      1304.8   -44.01     6.43   -92.10   27.256
 259395 [KONPLONG_DG1110.00]   21 2  AMP/OHM    928.2   -39.28     5.54    81.37    6.592      1304.8   -44.01     6.43   -92.10   27.256
 3WNDTR [AT1         ] WND 1      1  AMP/      1607.7   -51.01                                 3210.1   -53.87
 3WNDTR [AT2         ] WND 1      2  AMP/       836.5   -50.47                                 1629.2   -53.32
               TOTAL  FAULT  CURRENT  (AMPS)  17449.1   -47.95                                14658.2   -48.75
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 255027 [SONHA2      220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  255027 [SONHA2      220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 255027 [SONHA2      220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 54.115/ -149.53
                                                                                           V+: / 91.209/   31.38    V-: / 37.111/ -147.29

 THEV. R, X, X/R: POSITIVE  0.00299  0.02254    7.539         NEGATIVE  0.00299  0.02254    7.539         ZERO  0.00564  0.03267    5.792

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 255070 [DOCSOI2     220.00]   22 1  AMP/OHM   4815.4   -53.20    20.53    81.30    6.533      3185.3   -46.11     4.46   -95.91    9.661
 255070 [DOCSOI2     220.00]   22 2  AMP/OHM   4815.4   -53.20    20.53    81.30    6.533      3185.3   -46.11     4.46   -95.91    9.661
 3WNDTR [            ] WND 1      1  AMP/      1040.8   -38.92                                 1890.1   -55.85
 3WNDTR [            ] WND 1      2  AMP/      1040.8   -38.92                                 1890.1   -55.85
               TOTAL  FAULT  CURRENT  (AMPS)  11659.5   -50.68                                10116.6   -49.74
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 255070 [DOCSOI2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  255070 [DOCSOI2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 255070 [DOCSOI2     220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 34.673/ -149.77
                                                                                           V+: / 81.250/   29.37    V-: / 46.584/ -151.28

 THEV. R, X, X/R: POSITIVE  0.00078  0.00594    7.625         NEGATIVE  0.00078  0.00594    7.625         ZERO  0.00046  0.00444    9.583

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 254033 [TAMKY2      220.00]   22 1  AMP/OHM   3348.1   -51.79    12.06    83.93    9.405      1772.3   -48.38    25.33   -97.99    7.127
 254033 [TAMKY2      220.00]   22 2  AMP/OHM   3348.1   -51.79    12.06    83.93    9.405      1772.3   -48.38    25.33   -97.99    7.127
 255010 [NDDUNGQUAT2 220.00]   22 1  AMP/OHM   5722.6   -54.71     2.29    82.67    7.770      5149.1   -49.47     9.45   -94.71   12.131
 255010 [NDDUNGQUAT2 220.00]   22 2  AMP/OHM   5722.6   -54.71     2.29    82.67    7.770      5149.1   -49.47     9.45   -94.71   12.131
 255021 [QUANGNGAI2  220.00]   22 1  AMP/OHM   2326.0   -44.46    14.62    81.73    6.878      1024.6   -52.81    50.41   -95.63   10.137
 255021 [QUANGNGAI2  220.00]   22 2  AMP/OHM   2326.0   -44.46    14.62    81.73    6.878      1024.6   -52.81    50.41   -95.63   10.137
 255027 [SONHA2      220.00]   22 1  AMP/OHM    898.2   -38.17    20.53    81.30    6.533       782.7   -52.39    85.89   -93.69   15.521
 255027 [SONHA2      220.00]   22 2  AMP/OHM    898.2   -38.17    20.53    81.30    6.533       782.7   -52.39    85.89   -93.69   15.521
 255029 [TAMHIEP2    220.00]   22 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000         0.2   120.23     0.00     0.00    0.000
 255029 [TAMHIEP2    220.00]   22 2  AMP/OHM      0.0     0.00     0.00     0.00    0.000         0.2   120.23     0.00     0.00    0.000
 3WNDTR [AT1         ] WND 1      1  AMP/       756.4   -50.50                                 2238.3   -58.03
 3WNDTR [AT2         ] WND 1      2  AMP/       393.6   -49.96                                 1142.7   -57.52
 3WNDTR [DOCSOI5_AT2 ] WND 2      1  AMP/      9250.2   -57.06                                13709.2   -55.80
 3WNDTR [DOCSOI5_AT2 ] WND 2      2  AMP/      9250.2   -57.06                                13709.2   -55.80
               TOTAL  FAULT  CURRENT  (AMPS)  44075.6   -53.40                                48185.3   -53.81
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 256010 [DAKNONG52   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  256010 [DAKNONG52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 256010 [DAKNONG52   220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 42.433/ -158.15
                                                                                           V+: / 84.968/   22.28    V-: / 42.537/ -157.30

 THEV. R, X, X/R: POSITIVE  0.00085  0.00606    7.094         NEGATIVE  0.00085  0.00606    7.094         ZERO  0.00094  0.00603    6.406

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 256001 [DONGNAI32   220.00]   22 1  AMP/OHM    703.0   -50.94    11.57    79.60    5.447      1074.5   -61.68    76.73   -91.60   35.793
 256001 [DONGNAI32   220.00]   22 2  AMP/OHM    703.0   -50.94    11.57    79.60    5.447      1074.5   -61.68    76.73   -91.60   35.793
 256003 [DONGNAI42   220.00]   22 1  AMP/OHM   1622.7   -54.25     4.76    81.11    6.393      3119.3   -61.19    23.48   -91.00   57.277
 256003 [DONGNAI42   220.00]   22 2  AMP/OHM   1622.7   -54.25     4.76    81.11    6.393      3119.3   -61.19    23.48   -91.00   57.277
 256005 [DAKRTIH2    220.00]   22 1  AMP/OHM   1305.0   -53.24     4.95    77.87    4.655      2233.5   -62.27    39.51   -91.43   40.000
 256009 [DONGNAI52   220.00]   22 1  AMP/OHM   1242.6   -51.75     8.90    79.60    5.448      1779.1   -60.46    39.51   -91.43   40.000
 256015 [BUONTUASRAH2220.00]   22 1  AMP/OHM   2727.7   -48.46    20.90    81.72    6.872      1489.3   -60.55    12.47   -93.65   15.696
 256020 [DAKNONG52   220.00]   22 1  AMP/OHM   4318.3   -63.59     1.88    83.16    8.341      3755.1   -58.33    25.54   -97.15    7.971
 256031 [LUYENNHOM2  220.00]   22 1  AMP/OHM   2979.3   -63.59    11.57    83.17    8.343      1618.6   -54.22    26.83   -96.18    9.235
 256031 [LUYENNHOM2  220.00]   22 2  AMP/OHM   2979.3   -63.59    11.57    83.17    8.343      1618.6   -54.22    26.83   -96.18    9.235
 956099 [DAKNDRUNG_W 10.500]   80 1  AMP/OHM   1111.3   -45.74     0.19    88.03   29.074      1398.6   -66.18     0.00     0.00    0.000
 3WNDTR [DAKNONG5    ] WND 2      1  AMP/     10945.9   -61.89                                10410.6   -58.43
 3WNDTR [DAKNONG5    ] WND 2      2  AMP/     10945.9   -61.89                                10410.6   -58.43
               TOTAL  FAULT  CURRENT  (AMPS)  43030.8   -59.56                                43067.1   -59.27
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 257005 [KRONGBUK2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  257005 [KRONGBUK2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 257005 [KRONGBUK2   220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 57.144/ -154.13
                                                                                           V+: / 94.726/   26.60    V-: / 37.594/ -152.29

 THEV. R, X, X/R: POSITIVE  0.00093  0.00718    7.750         NEGATIVE  0.00093  0.00718    7.750         ZERO  0.00176  0.01087    6.176

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 257007 [KRONGANA    220.00]   22 1  AMP/OHM   2314.3   -55.79    33.80    80.78    6.159      1340.9   -48.12    18.44   -97.42    7.681
 257010 [KRONGBUK52  220.00]   22 1  AMP/OHM   5461.3   -62.13     5.15    81.23    6.484      4277.3   -54.85    21.16   -94.24   13.482
 257010 [KRONGBUK52  220.00]   22 2  AMP/OHM   5461.3   -62.13     5.15    81.23    6.484      4277.3   -54.85    21.16   -94.24   13.482
 257010 [KRONGBUK52  220.00]   22 3  AMP/OHM   5461.3   -62.13     5.15    81.23    6.484      4277.3   -54.85    21.16   -94.24   13.482
 257010 [KRONGBUK52  220.00]   22 4  AMP/OHM   5461.3   -62.13     5.15    81.23    6.484      4277.3   -54.85    21.16   -94.24   13.482
 257019 [SEREPOK42   220.00]   22 1  AMP/OHM   3115.8   -51.98    25.31    80.79    6.171      1862.6   -48.12    10.29   -94.85   11.775
 257025 [WP_KRB_CN   220.00]   22 1  AMP/OHM   2210.6   -41.67    16.85    80.81    6.182      2091.5   -51.00    27.79   -94.77   11.992
 257061 [WP_NHONHOA2 220.00]   22 1  AMP/OHM   2326.8   -42.07    16.80    81.10    6.389      1864.8   -53.14    30.06   -92.81   20.395
 262017 [NHATRANG2   220.00]   22 1  AMP/OHM   1579.5   -41.01    62.09    79.24    5.263       765.1   -51.03    18.57   -96.15    9.275
 262017 [NHATRANG2   220.00]   22 2  AMP/OHM   1579.5   -41.01    62.09    79.24    5.262       765.1   -51.03    18.57   -96.15    9.275
 3WNDTR [KRONGBUK2   ] WND 1      1  AMP/      1589.3   -49.56                                 3226.1   -61.28
 3WNDTR [KRONGBUK2   ] WND 1      2  AMP/      1589.3   -49.56                                 3226.1   -61.28
               TOTAL  FAULT  CURRENT  (AMPS)  37753.4   -55.73                                32179.9   -54.94
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 258009 [QUYNHON2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  258009 [QUYNHON2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 258009 [QUYNHON2    220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 53.139/ -145.50
                                                                                           V+: / 90.181/   33.92    V-: / 37.048/ -146.90

 THEV. R, X, X/R: POSITIVE  0.00278  0.01583    5.695         NEGATIVE  0.00278  0.01583    5.695         ZERO  0.00343  0.02279    6.644

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 258007 [PHUOCAN22   220.00]   22 1  AMP/OHM   5988.3   -47.47    12.31    81.30    6.538      4429.6   -42.88     8.14   -97.47    7.623
 260093 [TD_ANKHE2   220.00]   22 1  AMP/OHM   2456.8   -41.74    30.28    74.98    3.727      1271.4   -38.74    23.08   -95.18   11.027
 261033 [SONGCAU2    220.00]   22 1  AMP/OHM   3670.3   -43.13    19.80    80.65    6.073      2097.3   -44.45    10.00   -93.90   14.687
 3WNDTR [AT2         ] WND 1      2  AMP/      2132.8   -50.24                                 3271.4   -52.08
 3WNDTR [QUYNHON2    ] WND 1      1  AMP/      2132.8   -50.24                                 3271.4   -52.08
               TOTAL  FAULT  CURRENT  (AMPS)  16356.3   -46.36                                14288.8   -46.94
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 260070 [PLEIKU252   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  260070 [PLEIKU252   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 260070 [PLEIKU252   220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 45.062/ -146.65
                                                                                           V+: / 87.343/   33.74    V-: / 42.284/ -145.83

 THEV. R, X, X/R: POSITIVE  0.00045  0.00475   10.642         NEGATIVE  0.00045  0.00475   10.641         ZERO  0.00055  0.00506    9.222

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 257061 [WP_NHONHOA2 220.00]   22 1  AMP/OHM   2148.7   -51.55    39.38    81.06    6.359       827.0   -42.68    17.25   -94.80   11.896
 260083 [TCBOY2      220.00]   22 1  AMP/OHM   2492.6   -35.08    16.10    79.16    5.223      1693.9   -41.08    28.36  -101.42    4.949
 260083 [TCBOY2      220.00]   22 2  AMP/OHM   2492.6   -35.08    16.10    79.16    5.223      1693.9   -41.08    28.36  -101.42    4.949
 260090 [PLEIKU52    220.00]   22 1  AMP/OHM  11766.5   -49.45     5.28    81.09    6.378      5338.3   -39.66     4.05  -101.65    4.850
 260091 [SESAN42     220.00]   22 1  AMP/OHM   2136.0   -31.92    20.47    79.36    5.322      1566.8   -45.33    18.04   -92.20   26.005
 260091 [SESAN42     220.00]   22 2  AMP/OHM   2136.0   -31.92    20.47    79.36    5.322      1566.8   -45.33    18.04   -92.20   26.005
 260095 [CHUSE2      220.00]   22 1  AMP/OHM   2679.3   -47.21    19.09    80.67    6.087      1465.4   -46.60    28.51   -95.43   10.519
 260203 [CHOLONG2    220.00]   22 1  AMP/OHM   1096.4   -44.07    29.58    78.94    5.117      1231.1   -46.74    43.78   -91.96   29.169
 260205 [YANGTRUNG2  220.00]   22 1  AMP/OHM   1817.8   -41.66    29.58    78.94    5.117      1363.5   -44.78    32.94   -95.25   10.887
 960931 [DG_IAPBOONG113.200]   80 1  AMP/OHM    605.7   -43.17     0.30    88.03   29.074      1485.3   -54.69     0.00     0.00    0.000
 3WNDTR [AT1         ] WND 1      1  AMP/      1265.1   -50.09                                 1567.3   -52.48
 3WNDTR [BANSOC5     ] WND 2      1  AMP/     13094.7   -58.73                                17676.6   -53.86
 3WNDTR [BANSOC5     ] WND 2      2  AMP/     13094.7   -58.73                                17676.6   -53.86
               TOTAL  FAULT  CURRENT  (AMPS)  56114.3   -50.75                                54912.7   -50.46
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 260090 [PLEIKU52    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  260090 [PLEIKU52    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 260090 [PLEIKU52    220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 38.068/ -146.76
                                                                                           V+: / 83.680/   32.95    V-: / 45.613/ -147.29

 THEV. R, X, X/R: POSITIVE  0.00063  0.00577    9.168         NEGATIVE  0.00063  0.00577    9.168         ZERO  0.00048  0.00482   10.021

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 259015 [KONTUM2     220.00]   22 1  AMP/OHM   1206.5   -43.28    11.02    82.67    7.773       895.9   -47.51    68.43   -95.78    9.879
 259015 [KONTUM2     220.00]   22 2  AMP/OHM   1206.5   -43.28    11.02    82.67    7.773       895.9   -47.51    68.43   -95.78    9.879
 260001 [SESAN32     220.00]   22 1  AMP/OHM   2083.5   -39.05    12.47    80.61    6.045      1810.7   -48.34    21.71   -91.23   46.502
 260003 [SESAN3A2    220.00]   22 1  AMP/OHM   1394.1   -39.32    16.99    80.64    6.064      1238.9   -48.45    35.64   -92.21   25.967
 260070 [PLEIKU252   220.00]   22 1  AMP/OHM  14111.2   -47.18     5.28    81.09    6.378      4466.3   -39.73     4.29  -102.18    4.634
 260097 [HASESAN22   220.00]   22 1  AMP/OHM    581.5   -39.54    80.95    81.56    6.741       236.3   -46.61   205.80  -102.67    4.447
 260099 [DSK_ANKHE2  220.00]   22 1  AMP/OHM   2446.9   -44.11    25.13    79.58    5.437       988.9   -43.49    23.71   -95.18   11.024
 3WNDTR [AT1_PLEIKU  ] WND 2      2  AMP/      6913.0   -58.31                                11713.1   -52.89
 3WNDTR [AT2_PLEIKU  ] WND 2      1  AMP/      6913.0   -58.31                                11713.1   -52.89
 3WNDTR [AT3_PLEIKU  ] WND 2      3  AMP/      6913.0   -58.31                                11713.0   -52.87
 3WNDTR [T4-PLEIKU   ] WND 1      1  AMP/      1301.3   -43.86                                 1064.6   -53.63
 3WNDTR [T5-PLEIKU   ] WND 1      2  AMP/      1301.3   -43.86                                 2101.1   -54.14
               TOTAL  FAULT  CURRENT  (AMPS)  46026.4   -50.91                                48712.5   -51.06
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 261031 [TUYHOA2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  261031 [TUYHOA2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 261031 [TUYHOA2     220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 35.910/ -139.55
                                                                                           V+: / 81.976/   39.85    V-: / 46.069/ -140.61

 THEV. R, X, X/R: POSITIVE  0.00162  0.01220    7.511         NEGATIVE  0.00162  0.01220    7.511         ZERO  0.00109  0.00953    8.748

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 261021 [SONGBAHA2   220.00]   22 1  AMP/OHM   1256.7   -33.69    15.92    80.66    6.079      1303.6   -42.83    30.06   -87.20   20.413
 261033 [SONGCAU2    220.00]   22 1  AMP/OHM   3391.8   -48.50    19.80    80.65    6.073      1353.1   -38.41    13.55   -96.27    9.095
 261033 [SONGCAU2    220.00]   22 2  AMP/OHM   3391.6   -48.50    19.80    80.65    6.074      1353.1   -38.41    13.55   -96.27    9.095
 261040 [NAMPHUYEN1  220.00]   22 1  AMP/OHM   2601.9   -46.38     7.17    82.67    7.770      1028.4   -40.08    70.86   -96.74    8.466
 261040 [NAMPHUYEN1  220.00]   22 2  AMP/OHM   2601.9   -46.38     7.17    82.67    7.770      1028.4   -40.08    70.86   -96.74    8.466
 261041 [DMT_HOAHOI1 220.00]   22 1  AMP/OHM   1447.9   -32.46     8.58    79.17    5.227      1774.9   -39.50    33.68   -93.73   15.351
 261041 [DMT_HOAHOI1 220.00]   22 2  AMP/OHM   1447.9   -32.46     8.58    79.17    5.227      1774.9   -39.50    33.68   -93.73   15.351
 261043 [DG_ANTHO1   220.00]   22 1  AMP/OHM   1990.2   -33.58     6.74    78.99    5.138      2980.4   -42.38    21.30   -91.58   36.214
 3WNDTR [AT1_250     ] WND 1      2  AMP/      1752.5   -43.02                                 5323.4   -46.16
 3WNDTR [AT1_250     ] WND 1      1  AMP/      1752.5   -43.02                                 5323.4   -46.16
               TOTAL  FAULT  CURRENT  (AMPS)  21502.6   -42.73                                23209.4   -43.03
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 262017 [NHATRANG2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  262017 [NHATRANG2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 262017 [NHATRANG2   220.00] AREA   22  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 49.537/ -141.35
                                                                                           V+: / 88.415/   35.81    V-: / 39.016/ -147.79

 THEV. R, X, X/R: POSITIVE  0.00318  0.01354    4.258         NEGATIVE  0.00318  0.01354    4.258         ZERO  0.00208  0.01754    8.415

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 257005 [KRONGBUK2   220.00]   22 1  AMP/OHM   1905.9   -53.81    62.09    79.24    5.263       685.5   -37.87    11.20   -98.95    6.347
 257005 [KRONGBUK2   220.00]   22 2  AMP/OHM   1905.9   -53.80    62.09    79.24    5.262       685.5   -37.87    11.20   -98.95    6.347
 262003 [VANPHONG2   220.00]   22 1  AMP/OHM   3276.0   -42.24    16.71    81.72    6.875      1903.3   -43.85    19.67   -95.20   10.987
 262003 [VANPHONG2   220.00]   22 2  AMP/OHM   3276.0   -42.24    16.71    81.72    6.875      1903.3   -43.85    19.67   -95.20   10.987
 262019 [CAMRANH2    220.00]   22 1  AMP/OHM   2215.4   -36.75    20.90    81.72    6.874      1436.8   -43.84    30.41   -95.69   10.038
 262019 [CAMRANH2    220.00]   22 2  AMP/OHM   2215.4   -36.75    20.90    81.72    6.874      1436.8   -43.84    30.41   -95.69   10.038
 271031 [PHUOCTRUN_PV220.00]   32 1  AMP/OHM   1838.3   -29.45     4.25    79.60    5.447      3994.6   -42.50    21.85   -94.29   13.336
 3WNDTR [AT1_NHATRANG] WND 1      1  AMP/      1215.5   -42.52                                 2683.5   -48.73
 3WNDTR [AT2_NHATRANG] WND 1      2  AMP/      1215.5   -42.52                                 2683.5   -48.73
               TOTAL  FAULT  CURRENT  (AMPS)  18920.7   -42.07                                17386.1   -44.57
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 270009 [BAOLOC2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  270009 [BAOLOC2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 270009 [BAOLOC2     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 54.556/ -156.25
                                                                                           V+: / 90.375/   22.89    V-: / 35.835/ -158.43

 THEV. R, X, X/R: POSITIVE  0.00185  0.01027    5.557         NEGATIVE  0.00185  0.01027    5.555         ZERO  0.00222  0.01574    7.094

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 270130 [DILINH52    220.00]   32 1  AMP/OHM   4614.4   -50.80    15.45    81.72    6.873      2313.5   -55.46    16.92  -108.88    2.924
 270130 [DILINH52    220.00]   32 2  AMP/OHM   4614.4   -50.80    15.45    81.72    6.873      2313.5   -55.46    16.92  -108.88    2.924
 271001 [HAMTHUAN2   220.00]   32 1  AMP/OHM   3843.9   -56.18    15.78    79.59    5.446      2262.2   -52.78    14.78   -96.22    9.178
 271001 [HAMTHUAN2   220.00]   32 2  AMP/OHM   3843.9   -56.18    15.78    79.59    5.446      2262.2   -52.78    14.78   -96.22    9.178
 275105 [DINHQUAN2   220.00]   32 1  AMP/OHM   3239.5   -70.71    19.93    81.07    6.365      1453.3   -50.20    32.12  -100.89    5.197
 275105 [DINHQUAN2   220.00]   32 2  AMP/OHM   3239.4   -70.71    19.93    81.07    6.366      1453.3   -50.20    32.12  -100.89    5.197
 970041 [DAMBRI_H1   10.500]   36 1  AMP/OHM    389.1   -49.03     0.28    87.43   22.282      1295.3   -63.68     0.00     0.00    0.000
 970042 [DAMBRI_H2   10.500]   36 1  AMP/OHM    389.1   -49.03     0.28    87.43   22.282      1295.3   -63.68     0.00     0.00    0.000
 970043 [BAOLOC_H1   10.500]   36 1  AMP/OHM    382.6   -56.83     0.28    87.43   22.282      1295.3   -63.68     0.00     0.00    0.000
 3WNDTR [BAOLOC2     ] WND 1      1  AMP/       351.1   -40.81                                 2725.2   -65.48
 3WNDTR [BAOLOC2     ] WND 1      2  AMP/       351.1   -40.81                                 2725.2   -65.48
               TOTAL  FAULT  CURRENT  (AMPS)  24984.4   -57.28                                21278.7   -58.22
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 270130 [DILINH52    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  270130 [DILINH52    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 270130 [DILINH52    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 56.822/ -157.76
                                                                                           V+: / 92.263/   25.94    V-: / 35.748/ -148.17

 THEV. R, X, X/R: POSITIVE  0.00114  0.00884    7.734         NEGATIVE  0.00115  0.00885    7.720         ZERO  0.00414  0.01357    3.276

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 270009 [BAOLOC2     220.00]   32 1  AMP/OHM   3820.8   -62.78    15.45    81.72    6.873      2309.3   -59.81    19.77   -97.09    8.043
 270009 [BAOLOC2     220.00]   32 2  AMP/OHM   3820.8   -62.78    15.45    81.72    6.873      2309.3   -59.81    19.77   -97.09    8.043
 270051 [DONGNAI22   220.00]   22 1  AMP/OHM    400.0   -49.74     4.09    79.35    5.320      1220.5   -64.56   126.19   -92.06   27.744
 270051 [DONGNAI22   220.00]   22 2  AMP/OHM    400.0   -49.74     4.09    79.35    5.320      1220.5   -64.56   126.19   -92.06   27.744
 270141 [DAININH2    220.00]   32 1  AMP/OHM   1891.2   -37.46    13.05    82.33    7.428      2635.4   -60.57    21.34   -91.54   37.081
 270141 [DAININH2    220.00]   32 2  AMP/OHM   1891.2   -37.46    13.05    82.33    7.428      2635.4   -60.57    21.34   -91.54   37.081
 270147 [DUCTRONG2   220.00]   32 1  AMP/OHM   2192.2   -38.04    17.17    79.16    5.223      1917.6   -54.16    34.25   -96.78    8.417
 270147 [DUCTRONG2   220.00]   32 2  AMP/OHM   2192.2   -38.04    17.17    79.16    5.223      1917.6   -54.16    34.25   -96.78    8.417
 3WNDTR [AT1-450MVA  ] WND 2      1  AMP/      6766.1   -61.28                                 4597.9   -35.48
 3WNDTR [AT2-450MVA  ] WND 2      2  AMP/      6766.1   -61.28                                 4597.9   -35.48
               TOTAL  FAULT  CURRENT  (AMPS)  29619.1   -55.05                                24824.4   -50.79
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 270147 [DUCTRONG2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  270147 [DUCTRONG2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 270147 [DUCTRONG2   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 53.279/ -148.82
                                                                                           V+: / 90.478/   31.19    V-: / 37.199/ -148.80

 THEV. R, X, X/R: POSITIVE  0.00300  0.01641    5.475         NEGATIVE  0.00300  0.01642    5.473         ZERO  0.00430  0.02351    5.462

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 270011 [DANHIM2     220.00]   32 1  AMP/OHM   2701.1   -36.25    17.17    79.16    5.223      1918.3   -45.07    28.72   -95.90    9.684
 270011 [DANHIM2     220.00]   32 2  AMP/OHM   2701.1   -36.25    17.17    79.16    5.223      1918.3   -45.07    28.72   -95.90    9.684
 270130 [DILINH52    220.00]   32 1  AMP/OHM   4650.1   -55.29    17.17    79.16    5.223      2242.9   -41.04    16.31  -107.56    3.161
 270130 [DILINH52    220.00]   32 2  AMP/OHM   4650.1   -55.29    17.17    79.16    5.223      2242.9   -41.04    16.31  -107.56    3.161
 3WNDTR [DUCTRONG2   ] WND 1      2  AMP/       648.3   -50.03                                 2798.1   -56.70
 3WNDTR [DUCTRONG2   ] WND 1      1  AMP/       648.3   -50.03                                 2798.1   -56.70
               TOTAL  FAULT  CURRENT  (AMPS)  15810.2   -48.45                                13816.4   -48.44
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 271005 [THAPCHAM2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  271005 [THAPCHAM2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 271005 [THAPCHAM2   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 46.090/ -139.54
                                                                                           V+: / 88.151/   39.67    V-: / 42.071/ -141.19

 THEV. R, X, X/R: POSITIVE  0.00180  0.00989    5.497         NEGATIVE  0.00180  0.00989    5.497         ZERO  0.00166  0.01088    6.570

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 262019 [CAMRANH2    220.00]   22 1  AMP/OHM   1847.7   -43.46    21.48    79.15    5.217      1392.9   -36.34    31.14   -92.89   19.822
 262019 [CAMRANH2    220.00]   22 2  AMP/OHM   1847.7   -43.46    21.48    79.15    5.217      1392.9   -36.34    31.14   -92.89   19.822
 270011 [DANHIM2     220.00]   32 1  AMP/OHM   3827.0   -48.19    16.19    79.60    5.446      1943.1   -35.81    12.10   -95.94    9.609
 271013 [MYSON_HLV   220.00]   32 1  AMP/OHM   8579.5   -44.06     4.67    80.70    6.108      3922.7   -35.01    16.51  -100.45    5.421
 271015 [DMT_TR.NAM  220.00]   32 1  AMP/OHM    537.2    35.19     0.87    76.43    4.143      5756.5   -46.81    22.16   -91.58   36.214
 271017 [DMT_XUANTHIE220.00]   32 1  AMP/OHM   1472.9   -26.39     6.53    79.15    5.216      3149.7   -39.77    23.39   -92.60   22.040
 271024 [PHUOCTHAI_MT220.00]   32 1  AMP/OHM   6078.3   -42.11     9.22    80.70    6.110      2691.5   -34.71    14.50   -96.43    8.878
 3WNDTR [THAPCHAM2   ] WND 1      2  AMP/      1575.1   -29.13                                 2903.9   -46.32
 3WNDTR [THAPCHAM2   ] WND 1      1  AMP/      1575.1   -29.13                                 2903.9   -46.32
               TOTAL  FAULT  CURRENT  (AMPS)  26771.8   -40.30                                25947.1   -40.88
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 272010 [VINHTAN52   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  272010 [VINHTAN52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 272010 [VINHTAN52   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 30.939/ -142.06
                                                                                           V+: / 80.637/   36.80    V-: / 49.708/ -143.91

 THEV. R, X, X/R: POSITIVE  0.00034  0.00423   12.324         NEGATIVE  0.00034  0.00423   12.323         ZERO  0.00013  0.00264   20.529

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 271007 [NINHPHUOC2  220.00]   32 1  AMP/OHM   5275.8   -40.33     8.43    81.40    6.616      1834.2   -38.25    11.20   -98.09    7.036
 271007 [NINHPHUOC2  220.00]   32 2  AMP/OHM   5275.8   -40.33     8.43    81.40    6.616      1834.2   -38.25    11.20   -98.09    7.036
 271019 [THUANNAM_13 220.00]   32 1  AMP/OHM   4405.8   -42.14     7.56    81.41    6.620      2093.4   -38.79     9.08   -94.86   11.771
 271023 [CANA_2      220.00]   32 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000         2.7   127.94     0.00     0.00    0.000
 271023 [CANA_2      220.00]   32 2  AMP/OHM      0.0     0.00     0.00     0.00    0.000         2.7   127.94     0.00     0.00    0.000
 271027 [TC_BIM      220.00]   32 1  AMP/OHM   4378.8   -41.75     9.92    80.67    6.084      1899.6   -35.95     9.09   -97.27    7.844
 271039 [PHUOCHUU2_PV220.00]   32 1  AMP/OHM    241.6    31.37     9.32    82.66    7.764      1050.1   -43.73    44.77   -91.58   36.214
 271039 [PHUOCHUU2_PV220.00]   32 2  AMP/OHM    241.6    31.37     9.32    82.66    7.764      1050.1   -43.73    44.77   -91.58   36.214
 272023 [PHANRI2     220.00]   32 1  AMP/OHM   2263.9   -52.28    16.02    84.20    9.848       872.6   -37.65    33.91   -97.25    7.855
 272291 [VINHHAO6_2  220.00]   32 1  AMP/OHM   5977.4   -46.81     0.80    84.20    9.838      3816.7   -42.98    20.75   -97.58    7.512
 972051 [VINHTAN2_S1 26.000]   37 1  AMP/OHM   5150.2   -44.74     0.16    89.64  158.267      9705.1   -51.69     0.00     0.00    0.000
 972052 [VINHTAN2_S2 26.000]   37 1  AMP/OHM   5150.2   -44.74     0.16    89.64  158.267      9705.1   -51.69     0.00     0.00    0.000
 3WNDTR [VINHTAN5    ] WND 2      1  AMP/     12992.6   -57.45                                19484.4   -51.46
 3WNDTR [VINHTAN5_AT2] WND 2      2  AMP/     12992.6   -57.45                                19484.4   -51.46
               TOTAL  FAULT  CURRENT  (AMPS)  63438.3   -48.83                                72574.5   -49.27
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 272021 [PHANTHIET2  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  272021 [PHANTHIET2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 272021 [PHANTHIET2  220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 52.594/ -154.51
                                                                                           V+: / 89.155/   25.66    V-: / 36.561/ -154.08

 THEV. R, X, X/R: POSITIVE  0.00178  0.00978    5.499         NEGATIVE  0.00178  0.00978    5.498         ZERO  0.00266  0.01405    5.275

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 271001 [HAMTHUAN2   220.00]   32 1  AMP/OHM   3082.2   -58.33    23.54    79.47    5.377      1693.1   -52.02    14.44   -96.04    9.445
 271001 [HAMTHUAN2   220.00]   32 2  AMP/OHM   3082.2   -58.33    23.54    79.47    5.377      1693.1   -52.02    14.44   -96.04    9.445
 272019 [HAMKIEM2    220.00]   32 1  AMP/OHM   3077.2   -66.27    10.75    82.46    7.555      2297.4   -51.46    25.31   -94.98   11.477
 272027 [THUANNAM2   220.00]   32 1  AMP/OHM   3926.7   -67.65    10.75    82.46    7.555      2494.5   -50.49    19.80   -95.84    9.771
 272029 [HAMCUONG    220.00]   32 1  AMP/OHM   2519.8   -64.24     8.06    82.45    7.548      3020.6   -52.66    19.90   -92.17   26.359
 272351 [HPHONG1A_PV 220.00]   32 1  AMP/OHM   4092.1   -37.43     9.32    81.09    6.379      2538.6   -50.64    24.75   -97.55    7.547
 272371 [HLIEM1_PV   220.00]   32 1  AMP/OHM   4181.1   -39.88     9.32    81.09    6.379      3169.6   -50.00    12.45   -93.86   14.823
 3WNDTR [PTHIET_AT1  ] WND 1      2  AMP/      1366.1   -47.12                                 2981.0   -60.96
 3WNDTR [PTHIET_AT1  ] WND 1      1  AMP/      1366.1   -47.12                                 2981.0   -60.96
               TOTAL  FAULT  CURRENT  (AMPS)  26138.4   -53.95                                22803.2   -53.78
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 273011 [BINHLONG2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  273011 [BINHLONG2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 273011 [BINHLONG2   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 52.265/ -161.74
                                                                                           V+: / 90.033/   17.69    V-: / 37.774/ -163.10

 THEV. R, X, X/R: POSITIVE  0.00171  0.00863    5.058         NEGATIVE  0.00171  0.00863    5.058         ZERO  0.00208  0.01199    5.775

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 256031 [LUYENNHOM2  220.00]   22 1  AMP/OHM   5113.6   -58.31    14.62    80.45    5.944      3139.2   -58.25    10.36   -97.14    7.982
 273023 [PHUOCLONG2  220.00]   32 1  AMP/OHM   4854.8   -64.22     7.59    83.16    8.342      2929.0   -58.13    19.63   -96.18    9.234
 273025 [TC_LOCTAN   220.00]   32 1  AMP/OHM    459.8     7.61     7.90    85.50   12.697      1678.5   -63.50    57.88   -92.53   22.650
 273025 [TC_LOCTAN   220.00]   32 2  AMP/OHM    459.8     7.61     7.90    85.50   12.697      1678.5   -63.50    57.88   -92.53   22.650
 273025 [TC_LOCTAN   220.00]   32 3  AMP/OHM    459.8     7.61     7.90    85.50   12.697      1678.5   -63.50    57.88   -92.53   22.650
 273025 [TC_LOCTAN   220.00]   32 4  AMP/OHM    459.8     7.61     7.90    85.50   12.697      1678.5   -63.50    57.88   -92.53   22.650
 274031 [DAUTIENG_PV 220.00]   32 1  AMP/OHM   3980.8   -62.47    13.12    81.39    6.602      1978.3   -58.37    17.90   -96.22    9.181
 274031 [DAUTIENG_PV 220.00]   32 2  AMP/OHM   3980.8   -62.47    13.12    81.39    6.602      1978.3   -58.37    17.90   -96.22    9.181
 276160 [CHONTHANH52 220.00]   32 1  AMP/OHM   3847.0   -67.13    24.31    79.58    5.437      1660.1   -57.01     5.61   -94.93   11.592
 276160 [CHONTHANH52 220.00]   32 2  AMP/OHM   3847.0   -67.13    24.31    79.58    5.437      1660.1   -57.01     5.61   -94.93   11.592
 3WNDTR [BINHLONG2   ] WND 1      2  AMP/      1944.7   -73.51                                 3323.5   -68.29
 3WNDTR [BINHLONG2   ] WND 1      1  AMP/      1944.7   -73.51                                 3323.5   -68.29
               TOTAL  FAULT  CURRENT  (AMPS)  30032.6   -61.36                                26629.6   -61.92
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 274001 [TRANGBANG2  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  274001 [TRANGBANG2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 274001 [TRANGBANG2  220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 59.567/ -169.10
                                                                                           V+: / 92.749/   11.69    V-: / 33.197/ -166.90

 THEV. R, X, X/R: POSITIVE  0.00100  0.00601    6.004         NEGATIVE  0.00100  0.00601    6.004         ZERO  0.00221  0.01070    4.847

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 274003 [BENCAU2     220.00]   32 1  AMP/OHM   5288.5   -64.49     6.09    80.48    5.960      5075.8   -67.78    18.77   -97.98    7.131
 274003 [BENCAU2     220.00]   32 2  AMP/OHM   5288.5   -64.49     6.09    80.48    5.960      5075.8   -67.78    18.77   -97.98    7.131
 277330 [CUCHI52     220.00]   32 1  AMP/OHM  13730.5   -68.74     4.30    82.45    7.548      7935.2   -63.77     5.12   -97.24    7.867
 277330 [CUCHI52     220.00]   32 2  AMP/OHM  13730.5   -68.74     4.30    82.45    7.548      7935.2   -63.77     5.12   -97.24    7.867
 3WNDTR [TRANGBANG2-1] WND 1      1  AMP/      2382.6   -75.88                                 3933.2   -74.44
 3WNDTR [TRANGBANG2-2] WND 1      2  AMP/      2382.6   -75.88                                 3933.2   -74.44
               TOTAL  FAULT  CURRENT  (AMPS)  42737.6   -68.48                                33796.7   -67.44
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 275010 [SONGMAY52   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  275010 [SONGMAY52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 275010 [SONGMAY52   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 45.207/ -165.73
                                                                                           V+: / 84.563/   12.57    V-: / 39.399/ -169.38

 THEV. R, X, X/R: POSITIVE  0.00059  0.00306    5.224         NEGATIVE  0.00059  0.00306    5.224         ZERO  0.00045  0.00355    7.933

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 275045 [LONGBINH2   220.00]   32 1  AMP/OHM   6086.9   -69.46     7.71    81.11    6.392      3068.3   -60.17    13.21   -99.80    5.792
 275045 [LONGBINH2   220.00]   32 2  AMP/OHM   6086.9   -69.46     7.71    81.11    6.392      3068.3   -60.17    13.21   -99.80    5.792
 275047 [TRIAN2      220.00]   32 1  AMP/OHM   6843.5   -65.65     8.79    80.39    5.906      4070.3   -64.48     4.08   -92.67   21.460
 275109 [THONGNHAT2  220.00]   32 1  AMP/OHM   3125.3   -58.94     9.01    79.17    5.226      2215.1   -63.74    32.66   -96.85    8.329
 275109 [THONGNHAT2  220.00]   32 2  AMP/OHM   3125.3   -58.94     9.01    79.17    5.226      2215.1   -63.74    32.66   -96.85    8.329
 275111 [HONAI2      220.00]   32 1  AMP/OHM   6720.2   -68.55     4.04    79.60    5.449      4646.5   -64.72    14.50   -96.65    8.578
 275111 [HONAI2      220.00]   32 2  AMP/OHM   6720.2   -68.55     4.04    79.60    5.449      4646.5   -64.72    14.50   -96.65    8.578
 276203 [BINHMY22    220.00]   32 1  AMP/OHM   9684.6   -67.86     3.60    84.20    9.852      5031.9   -61.10    10.72  -100.02    5.661
 276207 [BACTANUYEN2 220.00]   32 1  AMP/OHM   6709.2   -69.74     3.20    84.21    9.854      4336.6   -63.09    16.90   -98.34    6.819
 3WNDTR [SONGMAY52   ] WND 1      2  AMP/      1374.2   -75.96                                 2765.3   -73.05
 3WNDTR [SONGMAY52   ] WND 1      1  AMP/      1374.2   -75.96                                 2765.3   -73.05
 3WNDTR [SONGMAY5_AT1] WND 2      1  AMP/     12214.6   -65.98                                19901.4   -72.58
 3WNDTR [SONGMAY5_AT2] WND 2      2  AMP/     12214.6   -65.98                                19901.4   -72.58
               TOTAL  FAULT  CURRENT  (AMPS)  82154.2   -67.21                                78341.9   -68.54
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 276001 [MYPHUOC2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  276001 [MYPHUOC2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 276001 [MYPHUOC2    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 62.519/ -171.35
                                                                                           V+: / 92.259/    8.96    V-: / 29.743/ -170.38

 THEV. R, X, X/R: POSITIVE  0.00118  0.00651    5.498         NEGATIVE  0.00118  0.00651    5.498         ZERO  0.00272  0.01364    5.011

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 276161 [TANDINH22   220.00]   32 1  AMP/OHM  12820.2   -70.39     1.62    84.19    9.823      8059.2   -67.86    15.94  -101.57    4.885
 276161 [TANDINH22   220.00]   32 2  AMP/OHM  12820.2   -70.39     1.62    84.19    9.823      8059.2   -67.86    15.94  -101.57    4.885
 276169 [BENCAT22    220.00]   32 1  AMP/OHM   4250.8   -68.14    15.91    84.19    9.835      2041.1   -65.13    19.80  -100.74    5.273
 276169 [BENCAT22    220.00]   32 2  AMP/OHM   4250.8   -68.14    15.91    84.19    9.835      2041.1   -65.13    19.80  -100.74    5.273
 3WNDTR [MYPHUOC2    ] WND 1      2  AMP/      1991.7   -76.93                                 3874.2   -77.28
 3WNDTR [MYPHUOC2    ] WND 1      1  AMP/      1991.7   -76.93                                 3874.2   -77.28
               TOTAL  FAULT  CURRENT  (AMPS)  38093.3   -70.57                                27860.8   -70.07
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 276019 [BINHHOA2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  276019 [BINHHOA2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 276019 [BINHHOA2    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 61.311/ -171.35
                                                                                           V+: / 91.958/    8.72    V-: / 30.647/ -171.16

 THEV. R, X, X/R: POSITIVE  0.00072  0.00330    4.568         NEGATIVE  0.00072  0.00330    4.568         ZERO  0.00147  0.00659    4.498

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 275047 [TRIAN2      220.00]   32 1  AMP/OHM   4227.0   -63.24    13.99    79.60    5.449      3118.8   -67.76     8.03   -92.51   22.823
 275047 [TRIAN2      220.00]   32 2  AMP/OHM   4227.0   -63.24    13.99    79.60    5.449      3118.8   -67.76     8.03   -92.51   22.823
 276150 [TANDINH52   220.00]   32 1  AMP/OHM  14436.8   -64.93     3.43    80.69    6.103     10231.0   -66.04     4.26   -96.23    9.163
 276150 [TANDINH52   220.00]   32 2  AMP/OHM  14436.8   -64.93     3.43    80.69    6.103     10231.0   -66.04     4.26   -96.23    9.163
 276153 [THUANAN2    220.00]   32 1  AMP/OHM  16528.3   -72.38     2.08    84.25    9.930      9513.0   -67.23     9.96  -100.79    5.248
 276153 [THUANAN2    220.00]   32 2  AMP/OHM  16528.3   -72.38     2.08    84.25    9.930      9513.0   -67.23     9.96  -100.79    5.248
 3WNDTR [BINHHOA2    ] WND 1      1  AMP/      1624.6   -78.72                                 3561.7   -77.58
 3WNDTR [BINHHOA2    ] WND 1      2  AMP/      1624.6   -78.72                                 3561.7   -77.58
 3WNDTR [BINHHOA2    ] WND 1      3  AMP/      1624.6   -78.72                                 3561.7   -77.58
               TOTAL  FAULT  CURRENT  (AMPS)  75014.9   -68.90                                56253.4   -68.81
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 276150 [TANDINH52   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  276150 [TANDINH52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 276150 [TANDINH52   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 45.725/ -166.78
                                                                                           V+: / 84.376/   11.16    V-: / 38.715/ -171.28

 THEV. R, X, X/R: POSITIVE  0.00066  0.00305    4.639         NEGATIVE  0.00066  0.00305    4.639         ZERO  0.00049  0.00365    7.430

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 276019 [BINHHOA2    220.00]   32 1  AMP/OHM  12328.9   -71.01     3.43    80.69    6.103      5647.3   -61.90    10.55  -100.67    5.307
 276019 [BINHHOA2    220.00]   32 2  AMP/OHM  12328.9   -71.01     3.43    80.69    6.103      5647.3   -61.90    10.55  -100.67    5.307
 276151 [UYENHUNG2   220.00]   32 1  AMP/OHM   4900.3   -65.19     7.72    79.16    5.222      2974.0   -62.85    21.54   -99.45    6.005
 276151 [UYENHUNG2   220.00]   32 2  AMP/OHM   4900.3   -65.19     7.72    79.16    5.222      2974.0   -62.85    21.54   -99.45    6.005
 276159 [BENCAT2     220.00]   32 1  AMP/OHM   8582.5   -64.60     3.64    82.45    7.548      4527.6   -62.26    15.56  -101.49    4.920
 276159 [BENCAT2     220.00]   32 2  AMP/OHM   8582.5   -64.60     3.64    82.45    7.548      4527.6   -62.26    15.56  -101.49    4.920
 276161 [TANDINH22   220.00]   32 1  AMP/OHM   3092.2   -68.62     4.91    82.45    7.547      2774.9   -65.93    29.69   -96.24    9.140
 276161 [TANDINH22   220.00]   32 2  AMP/OHM   3092.2   -68.62     4.91    82.45    7.547      2774.9   -65.93    29.69   -96.24    9.140
 3WNDTR [AT1_TANDINH ] WND 2      1  AMP/     10882.4   -65.45                                20188.8   -73.34
 3WNDTR [AT2_TANDINH ] WND 2      2  AMP/     10882.4   -65.45                                20188.8   -73.34
 3WNDTR [TANDINH     ] WND 1      2  AMP/      1033.4   -76.83                                 2520.5   -74.62
 3WNDTR [TANDINH     ] WND 1      1  AMP/      1033.4   -76.83                                 2520.5   -74.62
               TOTAL  FAULT  CURRENT  (AMPS)  81520.7   -67.45                                76935.5   -69.12
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 276153 [THUANAN2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  276153 [THUANAN2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 276153 [THUANAN2    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 62.547/ -171.82
                                                                                           V+: / 92.541/    7.99    V-: / 29.995/ -172.40

 THEV. R, X, X/R: POSITIVE  0.00069  0.00307    4.435         NEGATIVE  0.00069  0.00307    4.435         ZERO  0.00138  0.00642    4.654

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 276019 [BINHHOA2    220.00]   32 1  AMP/OHM  13694.1   -65.83     2.08    84.25    9.930      9399.0   -67.47    10.58  -101.43    4.946
 276019 [BINHHOA2    220.00]   32 2  AMP/OHM  13694.1   -65.83     2.08    84.25    9.930      9399.0   -67.47    10.58  -101.43    4.946
 276201 [ANTHANH2    220.00]   32 1  AMP/OHM   6629.3   -70.82     2.18    84.15    9.760      3614.4   -77.08    42.31   -91.75   32.811
 276201 [ANTHANH2    220.00]   32 2  AMP/OHM   6629.3   -70.82     2.18    84.15    9.760      3614.4   -77.08    42.31   -91.75   32.811
 277023 [TSNHAT2     220.00]   32 1  AMP/OHM  10986.8   -71.83     4.59    82.66    7.767      6297.2   -67.52     8.12  -102.01    4.702
 277023 [TSNHAT2     220.00]   32 2  AMP/OHM  10986.8   -71.83     4.59    82.66    7.767      6297.2   -67.52     8.12  -102.01    4.702
 277079 [HOCMON2     220.00]   32 1  AMP/OHM   7658.7   -69.57     5.36    79.18    5.230      7023.6   -66.47     9.62  -100.96    5.166
 277079 [HOCMON2     220.00]   32 2  AMP/OHM   7658.7   -69.57     5.36    79.18    5.230      7023.6   -66.47     9.62  -100.96    5.166
 3WNDTR [THUANAN2    ] WND 1      2  AMP/      1296.8   -78.27                                 3291.8   -79.05
 3WNDTR [THUANAN2    ] WND 1      1  AMP/      1296.8   -78.27                                 3291.8   -79.05
               TOTAL  FAULT  CURRENT  (AMPS)  80423.2   -69.40                                59058.9   -69.70
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 276169 [BENCAT22    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  276169 [BENCAT22    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 276169 [BENCAT22    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 62.281/ -170.09
                                                                                           V+: / 92.802/   10.51    V-: / 30.531/ -168.26

 THEV. R, X, X/R: POSITIVE  0.00104  0.00576    5.538         NEGATIVE  0.00104  0.00576    5.538         ZERO  0.00250  0.01168    4.679

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 276001 [MYPHUOC2    220.00]   32 1  AMP/OHM   3633.6   -71.77    15.91    84.19    9.835      1942.7   -64.45    24.12   -99.37    6.058
 276001 [MYPHUOC2    220.00]   32 2  AMP/OHM   3633.6   -71.77    15.91    84.19    9.835      1942.7   -64.45    24.12   -99.37    6.058
 276159 [BENCAT2     220.00]   32 1  AMP/OHM  12682.2   -69.74     5.33    84.21    9.863      6170.9   -63.72     6.18  -101.32    4.993
 276160 [CHONTHANH52 220.00]   32 1  AMP/OHM   6665.8   -65.68     8.00    84.19    9.833      4258.5   -64.97     7.86   -93.31   17.294
 276205 [LAIUYEN2    220.00]   32 1  AMP/OHM   6997.1   -66.51     3.20    84.18    9.805      5173.5   -66.81    21.70  -100.35    5.476
 276205 [LAIUYEN2    220.00]   32 2  AMP/OHM   6997.1   -66.51     3.20    84.18    9.805      5173.5   -66.81    21.70  -100.35    5.476
 3WNDTR [BENCAT2     ] WND 1      1  AMP/      1487.5   -77.52                                 3888.6   -76.55
 3WNDTR [BENCAT2     ] WND 1      2  AMP/      1487.5   -77.52                                 3888.6   -76.55
               TOTAL  FAULT  CURRENT  (AMPS)  43517.8   -68.95                                32319.9   -68.03
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 277010 [CAUBONG52   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  277010 [CAUBONG52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277010 [CAUBONG52   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 49.632/ -168.26
                                                                                           V+: / 87.190/   11.21    V-: / 37.563/ -169.49

 THEV. R, X, X/R: POSITIVE  0.00063  0.00434    6.836         NEGATIVE  0.00063  0.00434    6.836         ZERO  0.00072  0.00575    8.038

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 277011 [CAUBONG_HM11220.00]   32 1  AMP/OHM   4520.8   -77.73    15.07    90.00 9999.999      5915.7   -63.53    25.17  -104.73    3.804
 277013 [CAUBONG_BT11220.00]   32 1  AMP/OHM   6748.9   -74.79     6.28    90.00 9999.999      4028.2   -63.82    36.96  -104.44    3.884
 277020 [CAUBONG2_C2 220.00]   32 1  AMP/OHM   4870.5   -75.55    15.07    90.00 9999.999         0.0     0.00     0.00     0.00    0.000
 277315 [BINHCHANH12 220.00]   32 1  AMP/OHM  10785.7   -68.90     3.77    81.37    6.589      4652.0   -65.05    14.35  -100.51    5.392
 277351 [PHUHOADONG2 220.00]   32 1  AMP/OHM   8454.1   -66.87     4.49    81.06    6.360      4013.9   -62.76    19.03  -103.12    4.290
 277351 [PHUHOADONG2 220.00]   32 2  AMP/OHM   8454.1   -66.87     4.49    81.06    6.360      4013.9   -62.76    19.03  -103.12    4.290
 3WNDTR [CAUBONG5_AT1] WND 2      1  AMP/     12472.5   -68.62                                26576.8   -76.69
 3WNDTR [CBONG52_AT4 ] WND 1      1  AMP/      2639.0   -80.66                                 4243.4   -76.78
               TOTAL  FAULT  CURRENT  (AMPS)  58785.9   -70.68                                53101.9   -71.17
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 277020 [CAUBONG2_C2 220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  277020 [CAUBONG2_C2 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277020 [CAUBONG2_C2 220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 43.994/ -167.39
                                                                                           V+: / 84.537/   11.50    V-: / 40.559/ -169.69

 THEV. R, X, X/R: POSITIVE  0.00054  0.00365    6.720         NEGATIVE  0.00054  0.00365    6.720         ZERO  0.00043  0.00398    9.256

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 277010 [CAUBONG52   220.00]   32 1  AMP/OHM   4195.7   -74.76    15.07    90.00 9999.999         0.0     0.00     0.00     0.00    0.000
 277012 [CAUBONG_HM22220.00]   32 2  AMP/OHM   4347.3   -77.21    15.07    90.00 9999.999      5153.8   -62.67    25.61  -104.72    3.807
 277014 [CAUBONG_BT22220.00]   32 2  AMP/OHM   6277.7   -74.46     6.28    90.00 9999.999      3474.7   -63.00    37.98  -104.40    3.896
 277315 [BINHCHANH12 220.00]   32 2  AMP/OHM   9437.2   -68.36     3.77    81.37    6.589      3911.6   -64.23    16.09  -100.68    5.301
 279033 [DUCHOA2     220.00]   32 1  AMP/OHM  10112.6   -69.87     2.48    81.03    6.337      4904.3   -63.84    16.94  -100.92    5.185
 279033 [DUCHOA2     220.00]   32 2  AMP/OHM  10112.6   -69.87     2.48    81.03    6.337      4904.3   -63.84    16.94  -100.92    5.185
 3WNDTR [CAUBONG5_AT2] WND 2      2  AMP/     11560.0   -67.55                                21170.9   -74.91
 3WNDTR [CAUBONG5_AT3] WND 2      3  AMP/     11560.0   -67.55                                21170.9   -74.91
 3WNDTR [CBONG52_AT5 ] WND 1      2  AMP/      2487.0   -80.09                                 3663.5   -75.68
               TOTAL  FAULT  CURRENT  (AMPS)  69960.5   -70.42                                68051.9   -71.23
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 277079 [HOCMON2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  277079 [HOCMON2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277079 [HOCMON2     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 54.742/ -173.19
                                                                                           V+: / 88.462/    7.05    V-: / 33.721/ -172.56

 THEV. R, X, X/R: POSITIVE  0.00086  0.00414    4.802         NEGATIVE  0.00086  0.00414    4.802         ZERO  0.00147  0.00671    4.549

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 276153 [THUANAN2    220.00]   32 1  AMP/OHM  11668.3   -67.77     5.36    79.18    5.230      6301.1   -67.81     8.97  -100.71    5.286
 276153 [THUANAN2    220.00]   32 2  AMP/OHM  11668.3   -67.77     5.36    79.18    5.230      6301.1   -67.81     8.97  -100.71    5.286
 277011 [CAUBONG_HM11220.00]   32 1  AMP/OHM   4659.9   -72.29     4.33    81.38    6.596      6786.6   -69.37     3.99   -95.69   10.033
 277012 [CAUBONG_HM22220.00]   32 2  AMP/OHM   4818.3   -72.50     4.33    81.38    6.596      7130.7   -69.00     2.81   -95.33   10.719
 277081 [THUDUC2     220.00]   32 1  AMP/OHM  11442.0   -70.46     4.52    80.70    6.105      6178.0   -67.83     8.46   -99.49    5.983
 277325 [HIEPBINHPHU2220.00]   32 1  AMP/OHM   7630.0   -71.18     4.50    79.16    5.223      5808.8   -69.44    13.94   -99.54    5.947
 3WNDTR [HOCMON2_AT1 ] WND 1      1  AMP/      2636.7   -80.05                                 3674.6   -78.63
 3WNDTR [HOCMON2_AT2 ] WND 1      3  AMP/      2636.7   -80.05                                 3674.6   -78.63
 3WNDTR [HOCMON2_AT2 ] WND 1      2  AMP/      2636.7   -80.05                                 3674.6   -78.63
               TOTAL  FAULT  CURRENT  (AMPS)  59658.1   -71.08                                49394.5   -70.79
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 277081 [THUDUC2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  277081 [THUDUC2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277081 [THUDUC2     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 57.555/ -173.08
                                                                                           V+: / 90.128/    7.25    V-: / 32.576/ -172.15

 THEV. R, X, X/R: POSITIVE  0.00083  0.00427    5.137         NEGATIVE  0.00083  0.00427    5.137         ZERO  0.00159  0.00751    4.725

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 275065 [NHTRACH3    220.00]   32 1  AMP/OHM   8497.3   -67.02     9.10    80.87    6.222      5789.8   -69.75     5.18   -95.44   10.502
 276323 [TANUYEN_TD11220.00]   32 1  AMP/OHM   6026.3   -71.49     6.66    84.20    9.845      4924.4   -67.07     4.99   -95.99    9.531
 276324 [TANUYEN_TD22220.00]   32 2  AMP/OHM   6026.3   -71.49     6.66    84.20    9.845      4924.4   -67.07     4.99   -95.99    9.531
 277062 [NUT-NT-TD   220.00]   32 1  AMP/OHM   9406.3   -68.56     2.80    81.14    6.415      4808.8   -71.17    24.72   -99.14    6.218
 277079 [HOCMON2     220.00]   32 1  AMP/OHM  11684.4   -70.51     4.52    80.70    6.105      6808.6   -67.14     7.22  -100.52    5.388
 277325 [HIEPBINHPHU2220.00]   32 1  AMP/OHM   8471.4   -71.85     3.43    79.18    5.233      7032.5   -69.43    13.64  -100.31    5.497
 3WNDTR [THUDUC2_AT1 ] WND 1      1  AMP/      2786.5   -80.94                                 4099.9   -78.23
 3WNDTR [THUDUC2_AT2 ] WND 1      2  AMP/      2786.5   -80.94                                 4099.9   -78.23
 3WNDTR [THUDUC2_AT3 ] WND 1      3  AMP/      2786.5   -80.94                                 4099.9   -78.23
               TOTAL  FAULT  CURRENT  (AMPS)  58318.1   -71.57                                46447.9   -71.13
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 277163 [CATLAI2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  277163 [CATLAI2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277163 [CATLAI2     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 54.766/ -172.37
                                                                                           V+: / 90.542/    7.97    V-: / 35.778/ -171.52

 THEV. R, X, X/R: POSITIVE  0.00066  0.00342    5.169         NEGATIVE  0.00066  0.00342    5.169         ZERO  0.00109  0.00522    4.785

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 275061 [NHONTRACH2  220.00]   32 1  AMP/OHM  10214.0   -68.12     6.69    82.34    7.438      6316.2   -73.81     3.84   -90.61   93.293
 275065 [NHTRACH3    220.00]   32 1  AMP/OHM  10149.1   -66.29     5.37    81.40    6.615      5305.8   -69.10     5.90   -94.10   13.950
 277170 [CNCAO2      220.00]   32 1  AMP/OHM   7493.2   -68.44     2.05    85.92   14.026      7082.8   -69.32    20.16  -100.48    5.409
 277170 [CNCAO2      220.00]   32 2  AMP/OHM   7493.2   -68.44     2.05    85.92   14.026      7082.8   -69.32    20.16  -100.48    5.409
 277171 [THUTHIEM2   220.00]   32 1  AMP/OHM  11285.4   -75.55     2.05    85.92   14.026     12438.1   -69.48    10.29   -97.90    7.209
 277171 [THUTHIEM2   220.00]   32 2  AMP/OHM  11285.4   -75.55     2.05    85.92   14.026     12438.1   -69.48    10.29   -97.90    7.209
 278343 [MYXUANA2    220.00]   32 1  AMP/OHM   6904.4   -70.19    10.26    81.08    6.374      3354.1   -66.04     7.73   -97.27    7.840
 278343 [MYXUANA2    220.00]   32 2  AMP/OHM   6904.4   -70.19    10.26    81.08    6.374      3354.1   -66.04     7.73   -97.27    7.840
 3WNDTR [CATLAI2_AT1 ] WND 1      1  AMP/      1670.6   -76.83                                 3210.3   -80.34
 3WNDTR [CATLAI2_AT2 ] WND 1      2  AMP/      1670.6   -76.83                                 3210.3   -80.34
               TOTAL  FAULT  CURRENT  (AMPS)  74918.3   -70.94                                63658.7   -70.57
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 277270 [PHULAM52_C1 220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  277270 [PHULAM52_C1 220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277270 [PHULAM52_C1 220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 53.991/ -169.53
                                                                                           V+: / 89.772/    9.49    V-: / 35.800/ -171.99

 THEV. R, X, X/R: POSITIVE  0.00053  0.00309    5.861         NEGATIVE  0.00053  0.00309    5.861         ZERO  0.00059  0.00469    7.885

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 277271 [PHULAM2_C2  220.00]   32 1  AMP/OHM   7128.5   -76.72     7.54    90.00 9999.999         0.0     0.00     0.00     0.00    0.000
 277292 [BINHCHANH12_220.00]   32 1  AMP/OHM  12627.0   -72.50     2.52    81.39    6.602      8094.7   -66.96     8.23   -98.50    6.689
 277311 [BINHTAN2    220.00]   32 1  AMP/OHM  15031.7   -70.14     2.64    82.63    7.728      8288.4   -65.87     7.09  -101.04    5.125
 277313 [BINHCHANH22 220.00]   32 1  AMP/OHM  11759.1   -66.41     6.07    79.60    5.449      5708.4   -64.72     6.22  -103.07    4.308
 277411 [DAMSEN2     220.00]   32 1  AMP/OHM  20608.5   -71.41     2.29    82.72    7.833     10571.3   -65.61     4.49  -100.95    5.167
 3WNDTR [PHULAM5_AT1 ] WND 2      1  AMP/     12599.7   -70.37                                32468.5   -77.79
 3WNDTR [PLAM52_AT1  ] WND 1      1  AMP/      3147.8   -79.76                                 6063.5   -77.66
               TOTAL  FAULT  CURRENT  (AMPS)  82785.9   -71.25                                70810.4   -72.31
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 277271 [PHULAM2_C2  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  277271 [PHULAM2_C2  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277271 [PHULAM2_C2  220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 53.510/ -169.37
                                                                                           V+: / 89.352/    9.38    V-: / 35.873/ -172.49

 THEV. R, X, X/R: POSITIVE  0.00054  0.00294    5.467         NEGATIVE  0.00054  0.00294    5.466         ZERO  0.00056  0.00443    7.870

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 277270 [PHULAM52_C1 220.00]   32 1  AMP/OHM   6745.9   -76.38     7.54    90.00 9999.999         0.0     0.00     0.00     0.00    0.000
 277289 [QUAN82      220.00]   32 1  AMP/OHM  15791.4   -69.89     2.52    81.39    6.602      8489.8   -65.83     7.12  -100.44    5.427
 277311 [BINHTAN2    220.00]   32 2  AMP/OHM  14377.8   -69.80     2.64    82.63    7.728      8103.2   -65.74     7.36  -101.04    5.128
 277313 [BINHCHANH22 220.00]   32 2  AMP/OHM  11456.9   -66.18     6.07    79.60    5.449      5611.1   -64.58     6.45  -103.02    4.326
 277411 [DAMSEN2     220.00]   32 2  AMP/OHM  20178.2   -70.98     2.29    82.72    7.833     10342.2   -65.42     4.69  -101.17    5.065
 3WNDTR [PHULAM5_AT2 ] WND 2      2  AMP/     12426.8   -70.17                                32069.6   -77.64
 3WNDTR [PLAM52_AT2  ] WND 1      2  AMP/      2830.7   -79.22                                 5063.5   -76.08
 3WNDTR [PLAM52_AT3  ] WND 1      3  AMP/      2830.7   -79.22                                 5063.5   -76.08
               TOTAL  FAULT  CURRENT  (AMPS)  86503.2   -70.79                                74349.9   -72.13
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 277310 [NHABE52     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  277310 [NHABE52     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277310 [NHABE52     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 46.445/ -168.43
                                                                                           V+: / 86.218/    9.70    V-: / 39.827/ -172.47

 THEV. R, X, X/R: POSITIVE  0.00055  0.00318    5.734         NEGATIVE  0.00055  0.00318    5.734         ZERO  0.00038  0.00374    9.761

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 275061 [NHONTRACH2  220.00]   32 1  AMP/OHM  15459.2   -66.46     4.09    79.35    5.320      7902.1   -66.43     3.96   -95.92    9.643
 277251 [QUAN72      220.00]   32 1  AMP/OHM  13226.1   -69.08     2.43    79.65    5.478      6905.3   -65.19    11.32  -101.62    4.862
 277289 [QUAN82      220.00]   32 1  AMP/OHM  16707.1   -70.39     2.27    81.04    6.342      7854.0   -64.25     8.64  -100.12    5.601
 277410 [NHABE_C22   220.00]   32 1  AMP/OHM   7664.3   -77.63     7.54    90.00 9999.999     13868.8   -77.27     4.02   -92.90   19.753
 278331 [PHUMY2_C33  220.00]   32 1  AMP/OHM   5878.0   -71.06    14.43    82.35    7.443      2659.8   -69.07     4.43   -93.01   19.033
 3WNDTR [AT6_NHABE   ] WND 2      1  AMP/     14377.2   -70.63                                27858.6   -76.14
 3WNDTR [NHABE52_AT1 ] WND 1      1  AMP/      2548.7   -79.82                                 3269.5   -73.58
 3WNDTR [NHABE52_AT2 ] WND 1      2  AMP/      2548.7   -79.82                                 3269.5   -73.58
 3WNDTR [NHABE52_AT3 ] WND 1      3  AMP/      2548.7   -79.82                                 3269.5   -73.58
               TOTAL  FAULT  CURRENT  (AMPS)  80759.2   -71.09                                76564.8   -72.58
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 277410 [NHABE_C22   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  277410 [NHABE_C22   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 277410 [NHABE_C22   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 47.546/ -168.66
                                                                                           V+: / 87.125/    9.76    V-: / 39.619/ -172.14

 THEV. R, X, X/R: POSITIVE  0.00051  0.00306    5.943         NEGATIVE  0.00051  0.00306    5.943         ZERO  0.00039  0.00370    9.409

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 275061 [NHONTRACH2  220.00]   32 2  AMP/OHM  14398.2   -66.04     4.09    79.35    5.320      7990.4   -66.79     4.18   -95.67   10.078
 277077 [TAODAN2     220.00]   32 1  AMP/OHM   8388.9   -75.24     4.44    86.04   14.455      5593.3   -71.54    10.60   -99.64    5.889
 277077 [TAODAN2     220.00]   32 2  AMP/OHM   8388.9   -75.24     4.44    86.04   14.455      5593.3   -71.54    10.60   -99.64    5.889
 277251 [QUAN72      220.00]   32 2  AMP/OHM  12550.3   -68.94     2.43    79.65    5.478      7044.8   -65.33    11.39  -101.79    4.791
 277291 [BINHCHANH12 220.00]   32 2  AMP/OHM  13872.3   -72.00     2.27    81.04    6.342      7985.2   -64.97     8.77   -99.18    6.186
 277310 [NHABE52     220.00]   32 1  AMP/OHM   7153.0   -77.34     7.54    90.00 9999.999     14094.6   -77.62     4.09   -92.55   22.412
 278332 [PHUMY2_C44  220.00]   32 2  AMP/OHM   5579.7   -70.76    14.43    82.35    7.443      2695.6   -69.40     4.96   -92.56   22.345
 3WNDTR [AT7_NB      ] WND 2      2  AMP/     14289.6   -70.46                                28513.2   -76.36
               TOTAL  FAULT  CURRENT  (AMPS)  84467.4   -71.28                                79220.4   -72.59
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 278341 [VUNGTAU2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  278341 [VUNGTAU2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 278341 [VUNGTAU2    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 53.005/ -171.13
                                                                                           V+: / 90.170/    8.28    V-: / 37.173/ -172.57

 THEV. R, X, X/R: POSITIVE  0.00150  0.00886    5.910         NEGATIVE  0.00150  0.00886    5.910         ZERO  0.00182  0.01268    6.974

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 278001 [BARIA2      220.00]   32 1  AMP/OHM   6001.9   -72.63     6.44    79.16    5.223      4641.1   -67.74    13.84   -96.78    8.416
 278780 [LONGSON2    220.00]   32 1  AMP/OHM   6910.7   -72.43     2.90    81.40    6.614      5027.0   -72.11    18.18   -94.24   13.483
 278780 [LONGSON2    220.00]   32 2  AMP/OHM   6910.7   -72.43     2.90    81.40    6.614      5027.0   -72.11    18.18   -94.24   13.483
 278780 [LONGSON2    220.00]   32 3  AMP/OHM   6910.7   -72.43     2.90    81.40    6.614      5027.0   -72.11    18.18   -94.24   13.483
 3WNDTR [VUNGTAU2    ] WND 1      2  AMP/      1279.3   -71.19                                 2993.1   -79.18
 3WNDTR [VUNGTAU2    ] WND 1      1  AMP/      1279.3   -71.19                                 2993.1   -79.18
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  29291.9   -72.36                                25652.3   -72.97
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 278343 [MYXUANA2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  278343 [MYXUANA2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 278343 [MYXUANA2    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 55.898/ -171.45
                                                                                           V+: / 92.043/    8.95    V-: / 36.148/ -170.44

 THEV. R, X, X/R: POSITIVE  0.00059  0.00408    6.860         NEGATIVE  0.00059  0.00408    6.860         ZERO  0.00103  0.00629    6.107

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 277163 [CATLAI2     220.00]   32 1  AMP/OHM   7519.2   -71.17    10.26    81.08    6.374      3522.4   -64.42     6.29  -100.47    5.414
 277163 [CATLAI2     220.00]   32 2  AMP/OHM   7519.2   -71.17    10.26    81.08    6.374      3522.4   -64.42     6.29  -100.47    5.414
 278331 [PHUMY2_C33  220.00]   32 1  AMP/OHM  22502.4   -72.90     0.87    81.41    6.617     20327.5   -72.33     4.22   -93.04   18.813
 278332 [PHUMY2_C44  220.00]   32 2  AMP/OHM  21700.6   -71.96     0.87    81.41    6.617     19628.0   -72.57     4.52   -92.97   19.244
 3WNDTR [MYXUANA2    ] WND 1      2  AMP/      2544.4   -78.04                                 3748.4   -77.78
 3WNDTR [MYXUANA2    ] WND 1      1  AMP/      2544.4   -78.04                                 3748.4   -77.78
               TOTAL  FAULT  CURRENT  (AMPS)  64300.9   -72.59                                54396.3   -72.15
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 278345 [KCNPHUMY22  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  278345 [KCNPHUMY22  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 278345 [KCNPHUMY22  220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 51.129/ -171.71
                                                                                           V+: / 88.596/    8.37    V-: / 37.467/ -171.51

 THEV. R, X, X/R: POSITIVE  0.00084  0.00452    5.371         NEGATIVE  0.00084  0.00452    5.371         ZERO  0.00117  0.00617    5.269

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 278001 [BARIA2      220.00]   32 1  AMP/OHM   2520.1   -76.24     8.58    79.17    5.227      3524.7   -69.44    16.42   -92.97   19.261
 278007 [KCNPHUMY32  220.00]   32 1  AMP/OHM   8093.9   -68.48     1.86    81.03    6.333      7575.6   -71.04    12.83   -96.37    8.958
 278007 [KCNPHUMY32  220.00]   32 2  AMP/OHM   8093.9   -68.48     1.86    81.03    6.333      7575.6   -71.04    12.83   -96.37    8.958
 278329 [PHUMY2_C22  220.00]   32 2  AMP/OHM  13703.8   -70.74     3.73    81.11    6.394      8263.3   -66.52     3.63   -93.50   16.362
 278330 [PHUMY52_C1  220.00]   32 1  AMP/OHM  14558.7   -70.07     3.73    81.11    6.394      8374.7   -66.38     3.38   -93.38   16.930
 278780 [LONGSON2    220.00]   32 1  AMP/OHM   6435.4   -74.88     3.49    81.41    6.617      6547.9   -70.99     7.29   -90.18  313.103
 3WNDTR [CNPHUMY2    ] WND 1      3  AMP/      1085.6   -77.87                                 2921.1   -80.03
 3WNDTR [CNPHUMY2    ] WND 1      2  AMP/      1085.6   -77.87                                 2921.1   -80.03
 3WNDTR [CNPHUMY2    ] WND 1      1  AMP/      1085.6   -77.87                                 2921.1   -80.03
                            TO SHUNT  (AMPS)      0.0     0.00                                    0.0     0.00
               TOTAL  FAULT  CURRENT  (AMPS)  56596.3   -71.04                                50462.8   -70.96
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 279031 [LONGAN2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  279031 [LONGAN2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 279031 [LONGAN2     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 62.662/ -171.10
                                                                                           V+: / 94.536/    9.63    V-: / 31.888/ -168.94

 THEV. R, X, X/R: POSITIVE  0.00084  0.00472    5.634         NEGATIVE  0.00084  0.00472    5.634         ZERO  0.00199  0.00920    4.616

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 279010 [DUCHOA52    220.00]   32 1  AMP/OHM   8505.9   -69.57     9.88    81.40    6.609      3685.2   -66.85     4.84   -92.93   19.523
 279035 [BENLUC2     220.00]   32 1  AMP/OHM  11356.6   -69.94     6.06    81.08    6.370      6063.7   -64.73     6.62  -100.31    5.496
 280010 [MYTHO52     220.00]   32 1  AMP/OHM   5875.5   -69.19     9.95    81.09    6.377      3629.3   -65.96    11.90   -95.37   10.644
 280010 [MYTHO52     220.00]   32 2  AMP/OHM   5875.5   -69.19     9.95    81.09    6.377      3629.3   -65.96    11.90   -95.37   10.644
 280033 [CAIBE2      220.00]   32 1  AMP/OHM   9060.4   -68.25     3.43    79.17    5.228      7572.2   -67.20    13.90  -100.81    5.239
 280033 [CAIBE2      220.00]   32 2  AMP/OHM   9060.4   -68.25     3.43    79.17    5.228      7572.2   -67.20    13.90  -100.81    5.239
 3WNDTR [LONGAN2     ] WND 1      2  AMP/      2419.6   -78.80                                 4616.7   -77.46
 3WNDTR [LONGAN2     ] WND 1      1  AMP/      2419.6   -78.80                                 4616.7   -77.46
               TOTAL  FAULT  CURRENT  (AMPS)  54506.8   -69.94                                41247.7   -68.87
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 279033 [DUCHOA2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  279033 [DUCHOA2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 279033 [DUCHOA2     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 59.668/ -170.94
                                                                                           V+: / 92.286/    9.98    V-: / 32.640/ -168.33

 THEV. R, X, X/R: POSITIVE  0.00072  0.00423    5.861         NEGATIVE  0.00072  0.00423    5.861         ZERO  0.00167  0.00766    4.588

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 277020 [CAUBONG2_C2 220.00]   32 1  AMP/OHM  15798.2   -69.16     2.48    81.03    6.337     12218.2   -67.04     4.71   -95.14   11.122
 277020 [CAUBONG2_C2 220.00]   32 2  AMP/OHM  15798.2   -69.16     2.48    81.03    6.337     12218.2   -67.04     4.71   -95.14   11.122
 277347 [CUCHI33     220.00]   32 1  AMP/OHM   7595.9   -70.69     3.11    81.12    6.404      5007.2   -67.76    23.29  -100.59    5.348
 279043 [DUCHOA22    220.00]   32 1  AMP/OHM  16959.8   -69.31     2.48    81.03    6.337      9701.3   -65.67     8.46  -102.02    4.695
 3WNDTR [DUCHOA2     ] WND 1      2  AMP/      2031.0   -76.53                                 3832.5   -77.54
 3WNDTR [DUCHOA2     ] WND 1      1  AMP/      2030.8   -76.53                                 4321.5   -77.63
               TOTAL  FAULT  CURRENT  (AMPS)  60182.6   -69.89                                47176.4   -68.64
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 280010 [MYTHO52     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  280010 [MYTHO52     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 280010 [MYTHO52     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 45.387/ -167.69
                                                                                           V+: / 86.636/   11.40    V-: / 41.261/ -169.60

 THEV. R, X, X/R: POSITIVE  0.00056  0.00358    6.361         NEGATIVE  0.00056  0.00358    6.361         ZERO  0.00049  0.00396    8.114

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 279031 [LONGAN2     220.00]   32 1  AMP/OHM   3373.4   -72.08     9.95    81.09    6.377      1563.7   -65.03    47.14   -98.08    7.044
 279031 [LONGAN2     220.00]   32 2  AMP/OHM   3373.4   -72.08     9.95    81.09    6.377      1563.7   -65.03    47.14   -98.08    7.044
 279039 [TANAN2      220.00]   32 1  AMP/OHM   3986.9   -67.20    17.17    79.16    5.223      1763.5   -60.84    22.26  -104.39    3.898
 280019 [MYTHO22     220.00]   32 1  AMP/OHM   7829.3   -66.64     5.58    79.20    5.240      4545.3   -63.34    12.21   -99.29    6.113
 280023 [CAILAY2_C1  220.00]   32 1  AMP/OHM   4148.0   -67.83     5.58    79.20    5.240      2013.7   -63.58    49.80  -102.77    4.411
 280023 [CAILAY2_C1  220.00]   32 2  AMP/OHM   4148.0   -67.83     5.58    79.20    5.240      2013.7   -63.58    49.80  -102.77    4.411
 280023 [CAILAY2_C1  220.00]   32 3  AMP/OHM   4148.0   -67.83     5.58    79.20    5.240      2013.7   -63.58    49.80  -102.77    4.411
 280023 [CAILAY2_C1  220.00]   32 4  AMP/OHM   4148.0   -67.83     5.58    79.20    5.240      2013.7   -63.58    49.80  -102.77    4.411
 280033 [CAIBE2      220.00]   32 1  AMP/OHM   5518.0   -71.20     3.43    79.17    5.228      3769.5   -66.75    25.26   -97.97    7.147
 280033 [CAIBE2      220.00]   32 2  AMP/OHM   5518.0   -71.20     3.43    79.17    5.228      3769.5   -66.75    25.26   -97.97    7.147
 3WNDTR [MYTHO5_AT1  ] WND 2      1  AMP/     13354.8   -71.70                                22858.9   -74.05
 3WNDTR [MYTHO5_AT2  ] WND 2      2  AMP/     13354.8   -71.70                                22858.9   -74.05
               TOTAL  FAULT  CURRENT  (AMPS)  72851.9   -69.99                                70510.8   -70.67
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 280019 [MYTHO22     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  280019 [MYTHO22     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 280019 [MYTHO22     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 61.190/ -170.28
                                                                                           V+: / 93.922/   10.39    V-: / 32.744/ -168.37

 THEV. R, X, X/R: POSITIVE  0.00131  0.00715    5.461         NEGATIVE  0.00131  0.00715    5.461         ZERO  0.00289  0.01327    4.589

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 279039 [TANAN2      220.00]   32 1  AMP/OHM   4968.1   -68.10    17.17    79.16    5.223      2605.1   -63.06    15.53  -104.99    3.735
 280010 [MYTHO52     220.00]   32 1  AMP/OHM  15573.9   -67.99     5.58    79.20    5.240      9088.1   -63.87     2.42   -96.09    9.371
 288003 [BENTRE2     220.00]   32 1  AMP/OHM   5322.9   -65.43     4.97    81.10    6.383      4477.2   -67.29    21.09   -98.23    6.913
 288003 [BENTRE2     220.00]   32 2  AMP/OHM   5322.9   -65.43     4.97    81.10    6.383      4477.2   -67.29    21.09   -98.23    6.913
 3WNDTR [MYTHO22     ] WND 1      1  AMP/      2465.0   -80.23                                 3686.1   -75.68
 3WNDTR [MYTHO22     ] WND 1      2  AMP/      2465.0   -80.23                                 3686.1   -75.68
               TOTAL  FAULT  CURRENT  (AMPS)  35999.7   -68.91                                27919.8   -67.99
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 280023 [CAILAY2_C1  220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  280023 [CAILAY2_C1  220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 280023 [CAILAY2_C1  220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 61.850/ -170.88
                                                                                           V+: / 94.768/   10.30    V-: / 32.955/ -167.47

 THEV. R, X, X/R: POSITIVE  0.00081  0.00458    5.680         NEGATIVE  0.00081  0.00458    5.680         ZERO  0.00202  0.00849    4.199

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 280010 [MYTHO52     220.00]   32 1  AMP/OHM   8332.5   -69.06     5.58    79.20    5.240      6949.9   -66.95     8.99   -96.24    9.144
 280010 [MYTHO52     220.00]   32 2  AMP/OHM   8332.5   -69.06     5.58    79.20    5.240      6949.9   -66.95     8.99   -96.24    9.144
 280010 [MYTHO52     220.00]   32 3  AMP/OHM   8332.5   -69.06     5.58    79.20    5.240      6949.9   -66.95     8.99   -96.24    9.144
 280010 [MYTHO52     220.00]   32 4  AMP/OHM   8332.5   -69.06     5.58    79.20    5.240      6949.9   -66.95     8.99   -96.24    9.144
 280050 [TIENGIANG52 220.00]   32 1  AMP/OHM   5913.4   -67.44    10.14    80.69    6.099      3461.9   -65.50    12.99   -96.78    8.412
 280050 [TIENGIANG52 220.00]   32 2  AMP/OHM   5913.4   -67.44    10.14    80.69    6.099      3461.9   -65.50    12.99   -96.78    8.412
 282001 [VINHLONG22  220.00]   32 1  AMP/OHM   4219.0   -69.18    10.44    82.45    7.546      2763.7   -66.83    24.87   -97.79    7.314
 282001 [VINHLONG22  220.00]   32 2  AMP/OHM   4219.0   -69.18    10.44    82.45    7.546      2763.7   -66.83    24.87   -97.79    7.314
 3WNDTR [CAILAY2_C1  ] WND 1      1  AMP/      1581.6   -76.27                                 1706.0   -75.75
 3WNDTR [CAILAY2_C1  ] WND 1      2  AMP/      1581.6   -76.27                                 2010.5   -76.69
               TOTAL  FAULT  CURRENT  (AMPS)  56728.3   -69.14                                43917.8   -67.49
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 283040 [THOTNOT52   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  283040 [THOTNOT52   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 283040 [THOTNOT52   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 44.138/ -165.87
                                                                                           V+: / 86.874/   12.46    V-: / 42.774/ -169.27

 THEV. R, X, X/R: POSITIVE  0.00070  0.00427    6.086         NEGATIVE  0.00070  0.00427    6.086         ZERO  0.00046  0.00445    9.620

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 283030 [OMON52      220.00]   32 1  AMP/OHM   8969.7   -65.90     7.53    83.17    8.348      3298.8   -59.32     6.32   -99.40    6.043
 283030 [OMON52      220.00]   32 2  AMP/OHM   8969.7   -65.90     7.53    83.17    8.348      3298.8   -59.32     6.32   -99.40    6.043
 284021 [CAOLANH2    220.00]   32 1  AMP/OHM   4576.3   -69.93     8.16    82.63    7.733      2005.0   -61.53    29.10   -99.88    5.741
 284021 [CAOLANH2    220.00]   32 2  AMP/OHM   4576.3   -69.93     8.16    82.63    7.733      2005.0   -61.53    29.10   -99.88    5.741
 284025 [LAPVO2      220.00]   32 1  AMP/OHM    555.5   -75.71     6.84    81.09    6.380       908.8   -70.36   118.46   -92.61   21.927
 284025 [LAPVO2      220.00]   32 2  AMP/OHM    555.5   -75.71     6.84    81.09    6.380       908.8   -70.36   118.46   -92.61   21.927
 285033 [LONGXUYEN2  220.00]   32 1  AMP/OHM   2561.2   -69.94     9.06    79.17    5.226      2287.4   -62.78    29.08   -98.38    6.789
 285033 [LONGXUYEN2  220.00]   32 2  AMP/OHM   2561.2   -69.94     9.06    79.17    5.226      2287.4   -62.78    29.08   -98.38    6.789
 286015 [RACHGIA2    220.00]   32 1  AMP/OHM   2567.3   -63.20    27.64    80.38    5.897      1250.2   -64.25    13.50   -95.58   10.235
 3WNDTR [THOTNOT52   ] WND 1      2  AMP/       942.4   -71.36                                 2230.6   -74.02
 3WNDTR [THOTNOT52   ] WND 1      1  AMP/       942.4   -71.36                                 2230.6   -74.02
 3WNDTR [THOTNOT5_AT1] WND 2      2  AMP/     12057.8   -70.31                                19384.2   -73.14
 3WNDTR [THOTNOT5_AT1] WND 2      1  AMP/     12057.8   -70.31                                19384.2   -73.14
               TOTAL  FAULT  CURRENT  (AMPS)  61836.7   -68.78                                61210.2   -69.94
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 283041 [CANTHO2_2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  283041 [CANTHO2_2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 283041 [CANTHO2_2   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 66.356/ -165.77
                                                                                           V+: / 98.071/   14.55    V-: / 31.718/ -164.77

 THEV. R, X, X/R: POSITIVE  0.00183  0.01039    5.668         NEGATIVE  0.00183  0.01039    5.668         ZERO  0.00422  0.02168    5.142

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 283025 [TRANOC2     220.00]   32 1  AMP/OHM   4235.4   -66.14    20.53    79.16    5.220      2626.5   -59.14    10.22   -98.75    6.497
 283030 [OMON52      220.00]   32 1  AMP/OHM   8822.9   -66.20    11.33    79.60    5.450      4537.8   -61.24     2.55   -91.73   33.043
 289010 [LONGPHU52   220.00]   32 1  AMP/OHM   4190.2   -60.70    21.81    81.06    6.360      2141.3   -58.60     5.15   -91.50   38.289
 289010 [LONGPHU52   220.00]   32 2  AMP/OHM   4190.2   -60.70    21.81    81.06    6.360      2141.3   -58.60     5.15   -91.50   38.289
 3WNDTR [CANTHO2     ] WND 1      2  AMP/      2010.9   -71.86                                 3646.9   -72.61
 3WNDTR [CANTHO2     ] WND 1      1  AMP/      2010.9   -71.86                                 3646.9   -72.61
               TOTAL  FAULT  CURRENT  (AMPS)  25405.7   -65.27                                18626.4   -64.76
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 285031 [CHAUDOC2    220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  285031 [CHAUDOC2    220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 285031 [CHAUDOC2    220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 53.665/ -171.98
                                                                                           V+: / 90.813/    5.95    V-: / 37.232/ -177.03

 THEV. R, X, X/R: POSITIVE  0.00350  0.01244    3.554         NEGATIVE  0.00350  0.01244    3.554         ZERO  0.00345  0.01830    5.308

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 284005 [HONGNGU2    220.00]   32 1  AMP/OHM   2765.5   -69.73    13.73    79.16    5.224      1930.9   -67.85    39.55   -99.99    5.675
 284005 [HONGNGU2    220.00]   32 2  AMP/OHM   2765.5   -69.73    13.73    79.16    5.224      1930.9   -67.85    39.55   -99.99    5.675
 285025 [CHAUTHANH2  220.00]   32 1  AMP/OHM   4106.8   -67.76    13.73    79.16    5.224      2557.6   -66.86    19.16   -98.91    6.379
 285025 [CHAUTHANH2  220.00]   32 2  AMP/OHM   4106.8   -67.76    13.73    79.16    5.224      2557.6   -66.86    19.16   -98.91    6.379
 285041 [DMTANCU2    220.00]   32 1  AMP/OHM   2008.2   -69.63    15.24    79.16    5.223      1748.5   -69.04    43.58   -97.45    7.643
 286031 [KIENBINH2   220.00]   32 1  AMP/OHM   1787.2   -70.15    32.27    79.13    5.209      1250.0   -66.67    25.79   -94.89   11.688
 299039 [TAKEO2      220.00]   32 1  AMP/OHM      0.0     0.00     0.00     0.00    0.000        21.4    97.90 13382.25    90.03 1957.528
 299039 [TAKEO2      220.00]   32 2  AMP/OHM      0.0     0.00     0.00     0.00    0.000        21.4    97.90 13382.25    90.03 1957.528
 3WNDTR [CHAUDOC2    ] WND 1      1  AMP/      1469.6   -71.36                                 3007.1   -79.05
 3WNDTR [CHAUDOC2    ] WND 1      2  AMP/      1469.6   -71.36                                 3007.1   -79.05
               TOTAL  FAULT  CURRENT  (AMPS)  20474.0   -69.20                                17865.0   -71.31
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 288003 [BENTRE2     220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  288003 [BENTRE2     220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 288003 [BENTRE2     220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 57.104/ -168.71
                                                                                           V+: / 92.212/   11.46    V-: / 35.109/ -168.25

 THEV. R, X, X/R: POSITIVE  0.00148  0.00844    5.690         NEGATIVE  0.00148  0.00844    5.690         ZERO  0.00252  0.01370    5.430

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 280019 [MYTHO22     220.00]   32 1  AMP/OHM   8153.1   -70.77     4.97    81.10    6.383      4267.4   -63.62    20.14  -102.18    4.631
 280019 [MYTHO22     220.00]   32 2  AMP/OHM   8153.1   -70.77     4.97    81.10    6.383      4267.4   -63.62    20.14  -102.18    4.631
 288009 [MOCAY2      220.00]   32 1  AMP/OHM   4008.8   -64.06     7.77    81.10    6.389      2875.0   -66.49    28.55   -95.86    9.741
 288009 [MOCAY2      220.00]   32 2  AMP/OHM   4008.8   -64.06     7.77    81.10    6.389      2875.0   -66.49    28.55   -95.86    9.741
 288013 [BINHDAI2    220.00]   32 1  AMP/OHM   1640.5   -67.06    13.30    79.17    5.226      2378.3   -67.53    30.11   -91.79   32.011
 288013 [BINHDAI2    220.00]   32 2  AMP/OHM   1640.5   -67.06    13.30    79.17    5.226      2378.3   -67.53    30.11   -91.79   32.011
 3WNDTR [BENTRE2     ] WND 1      1  AMP/      1574.0   -69.46                                 3233.2   -76.59
 3WNDTR [BENTRE2     ] WND 1      2  AMP/      1574.0   -69.46                                 3233.2   -76.59
               TOTAL  FAULT  CURRENT  (AMPS)  30714.6   -68.49                                25408.7   -68.28
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 288009 [MOCAY2      220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  288009 [MOCAY2      220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 288009 [MOCAY2      220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 58.860/ -167.18
                                                                                           V+: / 93.479/   12.87    V-: / 34.619/ -167.05

 THEV. R, X, X/R: POSITIVE  0.00170  0.01060    6.240         NEGATIVE  0.00170  0.01060    6.240         ZERO  0.00293  0.01802    6.153

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 288003 [BENTRE2     220.00]   32 1  AMP/OHM   6363.1   -70.35     7.77    81.10    6.389      3585.9   -62.13    18.01   -99.90    5.732
 288003 [BENTRE2     220.00]   32 2  AMP/OHM   6363.1   -70.35     7.77    81.10    6.389      3585.9   -62.13    18.01   -99.90    5.732
 288015 [DGHAIPHONG2 220.00]   32 1  AMP/OHM    589.0   -50.34    14.72    83.94    9.417      1359.8   -71.70    88.66   -91.58   36.214
 288015 [DGHAIPHONG2 220.00]   32 2  AMP/OHM    589.0   -50.34    14.72    83.94    9.417      1359.8   -71.70    88.66   -91.58   36.214
 290007 [DUYENHAI2   220.00]   32 1  AMP/OHM   3893.3   -66.26    18.68    82.64    7.743      1663.3   -62.66    17.65  -100.95    5.167
 290007 [DUYENHAI2   220.00]   32 2  AMP/OHM   3893.3   -66.26    18.68    82.64    7.743      1663.3   -62.66    17.65  -100.95    5.167
 3WNDTR [MOCAY2      ] WND 1      2  AMP/      1516.3   -69.42                                 3440.0   -75.10
 3WNDTR [MOCAY2      ] WND 1      1  AMP/      1516.3   -69.42                                 3440.0   -75.10
               TOTAL  FAULT  CURRENT  (AMPS)  24652.6   -68.01                                19987.5   -67.95
 .                        PSS(R)E  SHORT  CIRCUIT  OUTPUT                        FRI, DEC 24 2021  16:15  .       HOME  BUS  IS  :      .
 .                NAM 2030-PHU TAI CUC DAI-PA1                                                            . 289007 [SOCTRANG2   220.00] .
 .                                                                                                        .                             .
 .                       ***  FAULTED  BUS  IS :  289007 [SOCTRANG2   220.00]  ***                        .       0  LEVELS  AWAY       .

 AT BUS 289007 [SOCTRANG2   220.00] AREA   32  (KV L-G) V+: /  0.000/    0.00     (KV L-G) VA: /  0.000/    0.00    V0: / 64.506/ -162.17
                                                                                           V+: / 97.819/   18.63    V-: / 33.332/ -159.81

 THEV. R, X, X/R: POSITIVE  0.00117  0.00722    6.190         NEGATIVE  0.00117  0.00722    6.190         ZERO  0.00283  0.01387    4.901

                                                    T H R E E   P H A S E   F A U L T                O N E   P H A S E   F A U L T
 X--------- FROM ----------X AREA CKT  I/Z      /I+/    AN(I+)    /Z+/    AN(Z+)  APP X/R      /3I0/   AN(3I0)    /Z0/    AN(Z0)  APP X/R
 281045 [CHAUTHANH2  220.00]   32 1  AMP/OHM   2893.8   -68.04    19.75    79.16    5.221      2025.5   -57.34    32.47   -98.91    6.381
 281045 [CHAUTHANH2  220.00]   32 2  AMP/OHM   2893.8   -68.04    19.75    79.16    5.221      2025.5   -57.34    32.47   -98.91    6.381
 287001 [BACLIEU2    220.00]   32 1  AMP/OHM   6277.4   -61.01    13.99    81.09    6.375      2986.4   -55.22     8.42   -99.67    5.870
 287001 [BACLIEU2    220.00]   32 2  AMP/OHM   6277.4   -61.01    13.99    81.09    6.375      2986.4   -55.22     8.42   -99.67    5.870
 289010 [LONGPHU52   220.00]   32 1  AMP/OHM   7488.6   -65.19     9.93    82.65    7.754      3855.9   -58.11     3.39   -88.43   36.561
 289085 [VINHCHAU2   220.00]   32 1  AMP/OHM   7619.1   -52.50     4.95    71.23    2.942      6826.5   -59.35    10.54   -94.84   11.817
 3WNDTR [SOCTRANG-AT1] WND 1      1  AMP/      1879.4   -66.82                                 3830.9   -69.02
 3WNDTR [SOCTRANG-AT1] WND 1      2  AMP/      1879.4   -66.82                                 3831.2   -69.06
               TOTAL  FAULT  CURRENT  (AMPS)  37045.6   -61.80                                28247.3   -60.64

 Output completed
####################################################################
#                              RESUME                               
####################################################################
BUS            BUS NAME                      THREE PHASE    ONE PHASE
213001         [HAGIANG2     220.00]          8517.2          8488.8
214003         [YENBAI2_C1   220.00]          21126.9        17865.9
215001         [TUYENQUANG2  220.00]          16905.3        14000.7
216005         [LAOCAI220    220.00]          17791.8        16321.3
217023         [THANUYEN2    220.00]          21548.4        18349.6
219010         [SONLA12      220.00]          42014.4        42649.2
219021         [TXSONLA2     220.00]          18206.7        15799.4
220009         [VINHYEN22    220.00]          23963.4        17163.8
221011         [VIETTRI2_C2  220.00]          33052.7        34163.9
222035         [THAINGUYEN2  220.00]          13752.9        12532.8
224001         [BACGIANG22   220.00]          40185.0        30853.4
225005         [BACNINH1     220.00]          39561.9        29520.9
225055         [BACNINH2     220.00]          44067.8        36106.2
226003         [TRANGBACH2   220.00]          46826.6        38688.0
226004         [TRAGBAH_C2   220.00]          45986.4        38081.8
226050         [QUANGNINH52  220.00]          36274.7        41905.0
227001         [VATCACH2     220.00]          53780.5        49688.8
227051         [DONGHOA2     220.00]          56151.1        52200.0
227081         [DINHVU2      220.00]          37710.9        33682.2
228021         [HAIDUONG12   220.00]          22306.4        16768.3
229010         [PHONOI52     220.00]          46688.3        48057.7
229011         [PHONOI_C2    220.00]          49886.5        50401.9
230009         [PHULY2       220.00]          37587.2        31308.0
231001         [THAIBINH2    220.00]          55890.9        48050.6
231013         [THAITHUY2    220.00]          22108.4        19919.9
232013         [NAMDINH2     220.00]          25354.6        19765.2
232043         [TRUCNINH2    220.00]          38968.5        33637.0
233001         [NINHBINH2    220.00]          42862.1        34777.4
233030         [NHOQUAN2     220.00]          64090.7        61940.6
234010         [HIEPHOA52    220.00]          58553.4        57864.4
234011         [HIEPHOA_C2   220.00]          59880.1        58665.7
234029         [HADONG2      220.00]          37694.2        33409.4
234049         [CHEM2        220.00]          39331.1        33458.4
234051         [SOCSON2      220.00]          57145.1        49645.4
234053         [SONTAY2      220.00]          28301.4        26568.1
234060         [THUONGTIN52  220.00]          60750.3        63261.5
234121         [VANTRI2      220.00]          50963.6        41436.5
234389         [XUANMAI2     220.00]          19834.5        14566.6
236001         [BACHE        220.00]          39207.3        29851.6
236031         [NGHISON2     220.00]          25737.4        23462.1
236049         [BIMSON2      220.00]          12342.1         9640.1
237021         [VINH2        220.00]          20012.0        18856.4
237031         [DOLUONG2     220.00]          17637.1        16515.0
238050         [HATINH52     220.00]          32469.7        34047.2
238060         [VUNGANG152   220.00]          54280.2        62915.8
250005         [DONGHOI2     220.00]          18422.9        13709.2
250019         [BADON2       220.00]          15191.8        11137.6
251021         [DONGHA2      220.00]          26988.4        24402.7
252023         [HUE2         220.00]          17619.7        15711.2
253001         [HOAKHANH2    220.00]          34360.3        32071.6
253031         [QUANBA2      220.00]          32327.1        28664.2
253250         [DANANG52     220.00]          39808.2        41014.0
254010         [THANHMY52    220.00]          43656.4        45251.9
254033         [TAMKY2       220.00]          25073.6        21625.8
255023         [QUANGNGAI2   220.00]          17449.1        14658.2
255027         [SONHA2       220.00]          11659.5        10116.6
255070         [DOCSOI2      220.00]          44075.6        48185.3
256010         [DAKNONG52    220.00]          43030.8        43067.1
257005         [KRONGBUK2    220.00]          37753.4        32179.9
258009         [QUYNHON2     220.00]          16356.3        14288.8
260070         [PLEIKU252    220.00]          56114.3        54912.7
260090         [PLEIKU52     220.00]          46026.4        48712.5
261031         [TUYHOA2      220.00]          21502.6        23209.4
262017         [NHATRANG2    220.00]          18920.7        17386.1
270009         [BAOLOC2      220.00]          24984.4        21278.7
270130         [DILINH52     220.00]          29619.1        24824.4
270147         [DUCTRONG2    220.00]          15810.2        13816.4
271005         [THAPCHAM2    220.00]          26771.8        25947.1
272010         [VINHTAN52    220.00]          63438.3        72574.5
272021         [PHANTHIET2   220.00]          26138.4        22803.2
273011         [BINHLONG2    220.00]          30032.6        26629.6
274001         [TRANGBANG2   220.00]          42737.6        33796.7
275010         [SONGMAY52    220.00]          82154.2        78341.9
276001         [MYPHUOC2     220.00]          38093.3        27860.8
276019         [BINHHOA2     220.00]          75014.9        56253.4
276150         [TANDINH52    220.00]          81520.7        76935.5
276153         [THUANAN2     220.00]          80423.2        59058.9
276169         [BENCAT22     220.00]          43517.8        32319.9
277010         [CAUBONG52    220.00]          58785.9        53101.9
277020         [CAUBONG2_C2  220.00]          69960.5        68051.9
277079         [HOCMON2      220.00]          59658.1        49394.5
277081         [THUDUC2      220.00]          58318.1        46447.9
277163         [CATLAI2      220.00]          74918.3        63658.7
277270         [PHULAM52_C1  220.00]          82785.9        70810.4
277271         [PHULAM2_C2   220.00]          86503.2        74349.9
277310         [NHABE52      220.00]          80759.2        76564.8
277410         [NHABE_C22    220.00]          84467.4        79220.4
278341         [VUNGTAU2     220.00]          29291.9        25652.3
278343         [MYXUANA2     220.00]          64300.9        54396.3
278345         [KCNPHUMY22   220.00]          56596.3        50462.8
279031         [LONGAN2      220.00]          54506.8        41247.7
279033         [DUCHOA2      220.00]          60182.6        47176.4
280010         [MYTHO52      220.00]          72851.9        70510.8
280019         [MYTHO22      220.00]          35999.7        27919.8
280023         [CAILAY2_C1   220.00]          56728.3        43917.8
283040         [THOTNOT52    220.00]          61836.7        61210.2
283041         [CANTHO2_2    220.00]          25405.7        18626.4
285031         [CHAUDOC2     220.00]          20474.0        17865.0
288003         [BENTRE2      220.00]          30714.6        25408.7
288009         [MOCAY2       220.00]          24652.6        19987.5
289007         [SOCTRANG2    220.00]          37045.6        28247.3
BUS                   THREE PHASE (kA)      ONE PHASE (kA)

226050                36.2747               41.905
226001                31.2663               40.0941
226001                31.2663               40.0941
226051                33.1959               40.2906
226051                33.1959               40.2906
226059                36.2747               41.1521
226059                36.2747               41.1521
226061                36.2747               41.9006
226061                36.2747               41.9006
926041                33.8923               39.0698
3WNDTR QUANGNINH5     28.6036               28.3206
3WNDTR QUANGNINH5     28.6036               28.3206
3WNDTR QUANGNINH52    35.0496               40.0991
3WNDTR QUANGNINH52    35.0496               40.0991

226003                46.8266               38.688
226001                41.1355               35.9688
226004                41.0254               27.5101
226005                38.6594               32.9217
226053                29.3465               29.2339
227001                38.6758               33.4204
3WNDTR TRANGBACH2     45.173                34.1913

226004                45.9864               38.0818
226003                39.9541               26.7289
226005                37.607                32.3198
226009                41.924                36.1276
226053                28.2563               28.6322
227001                37.7754               32.829
3WNDTR AT1            44.3007               33.5838

234389                19.8345               14.5666
223230                11.2629               10.8807
234027                13.627                11.1519
3WNDTR XUANMAI_AT1    17.2144               10.7985
3WNDTR XUANMAI_AT2    17.2144               10.7985

234053                28.3014               26.5681
234050                17.9858               17.0209
234050                17.9858               17.0209
234437                24.7071               24.0827
3WNDTR SONTAY2_AT1    26.237                24.0616
3WNDTR SONTAY2_AT2    26.237                24.0616

216005                17.7918               16.3213
214003                16.3013               15.6403
214003                16.3013               15.6403
216019                12.0703               11.697
216019                12.0703               11.697
216099                17.7918               16.2998
216099                17.7918               16.2998
3WNDTR LAOCAI2        16.0976               13.4219
3WNDTR LAOCAI2        16.0976               13.4219

214003                21.1269               17.8659
215001                18.4044               15.8305
215001                18.4044               15.8305
216005                19.6936               17.1222
216005                19.6936               17.1222
216010                18.9669               16.4772
216010                18.9669               16.4772
221012                17.9374               16.2342
221013                18.3166               16.2114
3WNDTR YENBAI2_C1     19.847                14.7068
3WNDTR YENBAI2_C1     19.847                14.7068

215001                16.9053               14.0007
214003                12.6986               11.4715
214003                12.6986               11.4715
215003                14.1348               12.6481
222010                14.7887               13.0869
3WNDTR TUYENQUANG2    15.0475               10.6371
3WNDTR TUYENQUANG2    15.0475               10.6371

221011                33.0527               34.1639
221012                17.1998               18.8756
221012                17.1998               18.8756
221021                32.9356               32.7814
221033                31.8231               33.7983
221041                33.0527               34.1637
3WNDTR VIETTRI2_C2    32.9468               32.3024

220009                23.9634               17.1638
220001                22.0952               15.2362
220001                22.0952               15.2362
220003                18.773                14.1017
220003                18.773                14.1017
234050                19.0278               13.5652
234050                19.0278               13.5652

227051                56.1511               52.2
227001                48.3419               46.6771
227001                48.3419               46.6771
227010                48.0145               45.7072
227010                48.0145               45.7072
227011                51.1357               48.6965
227011                51.1357               48.6965
227085                49.9595               44.7456
227085                49.9595               44.7456
3WNDTR DONGHOA2       55.2133               49.0172
3WNDTR DONGHOA2       55.2133               49.0172

227001                53.7805               49.6888
226003                46.3578               45.7723
226004                46.4539               45.7828
227020                49.1511               42.8259
227020                49.1511               42.8259
227051                45.2163               43.8464
227051                45.2163               43.8464
227053                48.3123               43.9401
227053                48.3123               43.9401
3WNDTR VATCACH2       53.1816               48.115
3WNDTR VATCACH2       52.6242               46.2035

227081                37.7109               33.6822
227027                30.31                 28.5196
227027                30.31                 28.5196
227085                27.5968               27.2668
227085                27.5968               27.2668
227113                37.2709               31.43
227113                37.2709               31.43
3WNDTR AT1            36.7769               30.6272
3WNDTR DINHVU2        36.7769               30.6272

228021                22.3064               16.7683
228001                11.9157               12.215
229011                12.7069               12.1611
3WNDTR HAIDUONG12     21.1466               12.8911
3WNDTR HAIDUONG12     21.1466               12.8911

229010                46.6883               48.0577
225133                34.5676               43.2456
228001                41.3973               46.1717
228023                40.4854               45.9353
229003                41.9733               45.9551
229011                39.0294               37.4248
3WNDTR PHONOI5        37.9216               25.2469
3WNDTR PHONOI_AT2     44.6797               44.3042

229011                49.8865               50.4019
225133                38.2534               45.3968
228021                44.5959               48.1496
228023                43.9046               48.195
229010                42.8488               39.4018
229027                45.9191               48.2671
3WNDTR PHONOI5        36.1798               26.6725
3WNDTR PHONOI_AT1     47.5638               46.2528

222035                13.7529               12.5328
213001                12.192                10.8401
213003                12.5009               11.0505
222010                9.898                 10.9785
222010                9.898                 10.9785
3WNDTR AT1            10.8195               8.2208
3WNDTR AT2THAIN       13.4004               10.3106

234051                57.1451               49.6454
220003                51.8228               46.3562
234010                48.9653               41.9206
234010                48.9309               42.0192
234011                47.8695               42.7142
234011                48.8484               41.9586
234147                49.8187               44.6651
234147                49.8187               44.6651
3WNDTR SOCSON2_AT1    55.5085               46.3806
3WNDTR SOCSON2_AT2    55.5085               46.3806

224001                40.185                30.8534
224015                36.7643               28.5034
224020                32.8647               25.7651
224020                32.8647               25.7651
224051                34.9181               27.7834
228001                33.7126               27.5416
228001                33.7126               27.5416
3WNDTR BACGIANG2      38.1858               26.4922
3WNDTR BACGIANG2      38.1858               26.4922

234010                58.5534               57.8644
222003                42.1798               48.8852
224003                52.5384               55.0959
225131                52.3428               54.2279
234011                54.7295               49.171
234051                51.0968               53.4676
234051                51.0655               53.5237
3WNDTR HIEPHOA_AT1    48.5005               35.2888
3WNDTR HIEPHOA_AT1    57.3621               55.1047

234011                59.8801               58.6657
222003                44.4403               49.5223
224003                53.9815               55.8524
234010                56.341                49.8053
234020                50.6732               54.7569
234051                52.06                 54.6091
234051                52.8853               54.1668
3WNDTR HIEPHOA_AT2    49.999                35.7663
3WNDTR HIEPHOA_AT2    58.7311               55.8595

213001                8.5172                8.4888
213003                6.7562                7.0794
213015                8.5172                8.4669
213015                8.5172                8.4669
213099                7.0971                6.7136
213099                7.0971                6.7136
222035                6.6452                6.7816
3WNDTR HAGIANG2       7.4456                7.4813
3WNDTR HAGIANG2       7.5018                7.4274

238050                32.4697               34.0472
238007                29.8259               32.0536
238007                29.8259               32.0536
238017                29.0741               32.9008
238051                32.3572               33.3869
238051                32.3572               33.3869
238060                28.1809               32.7771
238060                28.1809               32.7771
3WNDTR HATINH52       31.8478               31.9493
3WNDTR HATINH52       31.8478               31.9493
3WNDTR HATINH5_AT1    25.5172               23.5668
3WNDTR HATINH5_AT2    25.5172               23.5668

238060                54.2802               62.9158
238017                47.9799               60.1968
238050                51.3004               62.0325
238050                51.3004               62.0325
238053                53.8642               61.8988
238053                53.8642               61.8988
250005                51.8528               62.2283
938011                48.7663               52.6314
938012                48.7663               52.6314
3WNDTR VUNGANG5_AT1   40.2876               45.2709
3WNDTR VUNGANG5_AT2   40.2876               45.2709

236001                39.2073               29.8516
233030                35.5403               27.8708
236020                24.1341               21.1055
236020                24.1341               21.1055
236063                36.0617               26.4028
3WNDTR THANHHOA2      38.0654               26.3464
3WNDTR THANHHOA2      38.0654               26.3464

236031                25.7374               23.4621
236005                18.5841               17.2222
236005                18.5841               17.2222
236059                21.1282               20.8341
236059                21.1282               20.8341
3WNDTR NGHISON2       24.4979               20.5725
3WNDTR NGHISON2       24.4979               20.5725

236049                12.3421               9.6401
233033                8.0409                7.11
237041                7.4553                6.3869
3WNDTR BIMSON2        10.7375               7.7021
3WNDTR BIMSON2        10.7375               7.7021

219010                42.0144               42.6492
217003                37.4689               40.1636
217003                37.4689               40.1636
217005                41.3351               42.2092
217005                41.335                42.2092
219021                39.8318               41.1836
219023                40.8483               40.7787
219023                40.8483               40.7787
219025                37.9555               39.6683
3WNDTR LAICHAU12      30.4003               28.3063
3WNDTR PITOONG5_AT2   30.4003               28.3063

219021                18.2067               15.7994
219010                12.662                13.0724
219025                12.6473               13.0596
221033                16.95                 15.2643
919041                15.9855               10.6569
3WNDTR TXSONLA2       16.9324               14.2254
3WNDTR TXSONLA2       15.6579               12.6511

217023                21.5484               18.3496
216010                17.6936               16.2809
216010                17.6936               16.2809
217001                17.9692               15.9743
217003                16.0981               15.5699
217153                20.4196               16.8327
217153                20.4196               16.8327
916023                20.0097               14.7734
3WNDTR THANUYEN2      20.6662               17.0944
3WNDTR THANUYEN2      20.6662               17.0944

233030                64.0907               61.9406
230009                60.3648               59.9259
230009                61.153                60.3538
230011                61.3923               59.7534
230011                61.3923               59.7534
233001                58.5193               58.9292
233001                58.5193               58.9292
233035                59.3344               59.8581
233035                59.3344               59.8581
236001                60.9276               60.602
236051                62.2993               60.8391
3WNDTR AT1_NQ         59.3042               49.2075
3WNDTR AT1_NQ         53.3418               49.9483
3WNDTR NHOQUAN2       63.6112               59.9214
3WNDTR NHOQUAN2       63.6112               59.9214
3WNDTR NHOQUAN5       54.08                 49.2075

233001                42.8621               34.7774
232053                34.1033               29.1354
233030                34.2615               29.523
233030                34.2615               29.523
233031                30.2074               24.9587
233033                40.6004               32.7822
3WNDTR HOALU2         41.8555               31.3236
3WNDTR HOALU2         41.8555               31.3236

232013                25.3546               19.7652
231005                16.4455               14.4475
232043                18.4314               15.6559
232053                18.0422               16.0561
3WNDTR NAMDINH2       24.2457               16.4109
3WNDTR NAMDINH2       24.2457               16.4109

231001                55.8909               48.0506
231003                49.4766               44.1781
231003                49.4766               44.1781
231005                51.5954               44.4725
231005                51.5954               44.4725
231010                44.6183               37.3507
231010                44.6183               37.3507
231021                49.9869               44.7972
231021                49.9869               44.7972
3WNDTR THAIBINH2      55.7356               45.3571
3WNDTR THAIBINH2      55.7356               45.3571

230009                37.5872               31.308
233030                31.5319               28.348
233030                32.8129               28.9762
234070                25.8236               21.3922
234070                25.8236               21.3922
3WNDTR PHULY2         35.8741               28.1636
3WNDTR PHULY2         35.8741               28.1636

232043                38.9685               33.637
231003                33.5325               29.7936
231003                33.5325               29.7936
232013                35.0896               30.7353
232025                33.9426               29.1746
232025                33.9426               29.1746
232053                34.3321               30.8959
232053                34.3321               30.8959
233031                34.0454               30.3893
3WNDTR T1             38.9685               30.8839
3WNDTR T2             38.9685               30.8839

231013                22.1084               19.9199
231003                11.3434               12.6401
231003                11.3434               12.6401
3WNDTR T1             21.8151               17.2074
3WNDTR T1             21.8151               17.2074

237021                20.012                18.8564
237031                18.1842               17.5393
237031                18.1842               17.5393
237099                16.5437               16.234
237099                16.5434               16.2338
238007                16.3719               16.118
238007                16.3719               16.118
3WNDTR VINH2          18.9091               16.0823
3WNDTR VINH2          18.9091               16.0823

237031                17.6371               16.515
237021                15.4007               15.0675
237021                15.4007               15.0675
237037                13.9917               13.9845
237039                16.5412               15.8776
237039                16.5412               15.8776
237099                15.0423               14.976
237099                15.0422               14.9759
3WNDTR DOLUONG2       16.3628               13.1266
3WNDTR DOLUONG2       16.3628               13.1266

234060                60.7503               63.2615
229003                55.9781               61.1121
229021                57.1296               61.6298
229021                57.1296               61.6298
229027                56.9408               61.5574
234045                56.1969               60.6172
234045                56.1969               60.6172
234135                55.9506               59.914
234135                55.9506               59.914
3WNDTR THUONGT_AT1    49.4861               44.3367
3WNDTR THUONGT_AT1    58.8623               60.0473
3WNDTR THUONGT_AT2    49.4861               44.3367
3WNDTR THUONGT_AT2    58.8623               60.0473

234029                37.6942               33.4094
223230                33.9227               31.9507
234040                27.5504               25.6739
234111                35.349                29.9351
234111                35.349                29.9351
234421                31.3793               29.6136
234421                31.3793               29.6136
3WNDTR HADONG2_AT1    35.4343               30.1567
3WNDTR HADONG2_AT2    35.4343               30.1567
3WNDTR HADONG2_AT3    35.4343               30.1567

234049                39.3311               33.4584
234040                31.5811               29.5781
234040                31.5811               29.5781
234121                30.0973               28.4866
234123                31.155                26.8936
3WNDTR CHEM2_AT1      37.14                 28.6849
3WNDTR CHEM2_AT2      37.14                 28.6849
3WNDTR CHEM2_AT3      37.14                 28.6849

225005                39.5619               29.5209
224003                32.2148               24.7451
225010                29.8684               24.0955
225010                29.8684               24.0955
228003                30.6202               24.3647
3WNDTR AT1            37.5933               25.0711
3WNDTR AT2            37.5933               25.0711

234121                50.9636               41.4365
234049                44.4281               36.3121
234123                45.7685               36.8802
234145                40.7104               34.8163
234145                40.7104               34.8163
234147                43.5343               37.0733
234147                43.5343               37.0733
3WNDTR VANTRI2_AT1    49.6515               38.1124
3WNDTR VANTRI2_AT2    49.6515               38.1124
3WNDTR VANTRI2_AT3    49.6515               38.1124

225055                44.0678               36.1062
225010                37.973                32.2162
225010                37.973                32.2162
225057                37.9787               32.2161
225057                37.9787               32.2161
234030                34.2175               28.8286
234030                34.2175               28.8286
3WNDTR TIENSON2       44.0678               33.052
3WNDTR TIENSON2       44.0678               33.052

253250                39.8082               41.014
253001                36.8421               38.5229
253001                36.8421               38.5229
253031                37.1776               38.7471
253031                37.1776               38.7471
254049                37.0654               39.904
254049                37.0654               39.904
3WNDTR DANANG52       38.8336               38.6871
3WNDTR DANANG52       38.8336               38.6871
3WNDTR DANANG5_AT1    29.1738               28.671
3WNDTR DANANG5_AT2    29.1738               28.671

254010                43.6564               45.2519
254003                43.0487               44.2768
254003                43.0487               44.2768
254005                39.189                42.4743
254005                39.189                42.4743
254039                41.7833               43.9411
254039                41.7833               43.9411
254041                42.7238               43.9316
254043                42.2961               43.1707
254049                41.07                 44.1808
254049                41.07                 44.1808
254083                42.8106               44.2135
254083                42.8106               44.2135
3WNDTR THANHMY5       33.2749               31.4609
3WNDTR THANHMY5       33.2749               31.4609

255070                44.0756               48.1853
254033                40.7275               46.413
254033                40.7275               46.413
255010                38.353                43.0362
255010                38.353                43.0362
255021                41.7496               47.1607
255021                41.7496               47.1607
255027                43.1774               47.4026
255027                43.1774               47.4026
255029                44.0756               48.1851
255029                44.0756               48.1851
3WNDTR AT1            43.3192               45.947
3WNDTR AT2            43.682                47.0426
3WNDTR DOCSOI5_AT2    34.8254               34.4761
3WNDTR DOCSOI5_AT2    34.8254               34.4761

250019                15.1918               11.1376
238017                6.7359                7.4013
250005                9.5596                8.405
3WNDTR BADON2         14.8072               9.5542
3WNDTR BADON2         14.4491               7.9893

250005                18.4229               13.7092
238060                14.3243               12.0347
250019                13.961                11.272
250021                14.6899               11.011
251020                13.5441               11.6218
3WNDTR DONGHOI2       17.9744               12.2333
3WNDTR DONGHOI2       17.557                10.2957

251021                26.9884               24.4027
250021                24.3413               23.0589
251020                18.8287               17.9228
251020                18.8287               17.9228
251025                24.0579               22.4284
251025                24.0579               22.4284
3WNDTR DONGHA2        25.2707               21.2944
3WNDTR DONGHA2        26.0946               21.2944

252023                17.6197               15.7112
252021                10.6313               12.3972
252029                15.3759               14.4197
252035                15.1439               13.3805
252133                14.4276               13.0465
3WNDTR HUE2           16.2271               12.6338
3WNDTR HUE2           16.2271               12.6338

253001                34.3603               32.0716
253250                28.918                27.6881
253250                28.918                27.6881
253255                31.9161               28.9846
253255                31.9161               28.9846
253257                32.0711               28.9234
253257                27.2197               26.6255
254005                30.5914               30.6115
254005                30.5914               30.6115
3WNDTR HOAKHANH2      33.512                29.2236
3WNDTR HOAKHANH2      33.512                29.2236

253031                32.3271               28.6642
253250                23.3293               22.2168
253250                23.3293               22.2168
253257                26.2453               23.3011
253257                26.2453               23.3011
3WNDTR AT1            31.2289               27.0503
3WNDTR AT2            31.2288               25.1747

254033                25.0736               21.6258
254037                24.1028               20.4968
254049                21.364                19.6714
254049                21.3637               19.6714
254063                23.6751               19.4958
255070                18.5215               17.3995
255070                18.5215               17.3995
3WNDTR TAMKY2         24.3108               18.5841
3WNDTR TAMKY2         23.6076               18.5841

255023                17.4491               14.6582
255021                13.8189               12.7822
255021                13.8189               12.7822
258010                14.439                13.2245
258023                14.4803               12.5981
259395                16.5209               13.3534
259395                16.5209               13.3534
3WNDTR AT1            15.8414               11.4481
3WNDTR AT2            16.6126               13.029

255027                11.6595               10.1166
255070                6.8441                6.9313
255070                6.8441                6.9313
3WNDTR                10.6187               8.2265
3WNDTR                10.6187               8.2265

262017                18.9207               17.3861
257005                17.0148               16.7006
257005                17.0148               16.7006
262003                15.6447               15.4828
262003                15.6447               15.4828
262019                16.7053               15.9493
262019                16.7053               15.9493
271031                17.0824               13.3915
3WNDTR AT1_NHATRANG   17.7052               14.7026
3WNDTR AT2_NHATRANG   17.7052               14.7026

261031                21.5026               23.2094
261021                20.2459               21.9058
261033                18.1108               21.8563
261033                18.111                21.8563
261040                18.9007               22.181
261040                18.9007               22.181
261041                20.0547               21.4345
261041                20.0547               21.4345
261043                19.5124               20.229
3WNDTR AT1_250        19.7501               17.886
3WNDTR AT1_250        19.7501               17.886

258009                16.3563               14.2888
258007                10.368                9.8592
260093                13.8995               13.0174
261033                12.686                12.1915
3WNDTR AT2            14.2235               11.0174
3WNDTR QUYNHON2       14.2235               11.0174

260090                46.0264               48.7125
259015                44.8199               47.8166
259015                44.8199               47.8166
260001                43.9429               46.9018
260003                44.6323               47.4736
260070                31.9152               44.2462
260097                45.4449               48.4762
260099                43.5795               47.7236
3WNDTR AT1_PLEIKU     39.1134               36.9994
3WNDTR AT2_PLEIKU     39.1134               36.9994
3WNDTR AT3_PLEIKU     39.1134               36.9995
3WNDTR T4-PLEIKU      44.7251               47.6479
3WNDTR T5-PLEIKU      44.7251               46.6114

257005                37.7534               32.1799
257007                35.4391               30.839
257010                32.2921               27.9026
257010                32.2921               27.9026
257010                32.2921               27.9026
257010                32.2921               27.9026
257019                34.6376               30.3173
257025                35.5428               30.0884
257061                35.4266               30.3151
262017                36.1739               31.4148
262017                36.1739               31.4148
3WNDTR KRONGBUK2      36.1641               28.9538
3WNDTR KRONGBUK2      36.1641               28.9538

271005                26.7718               25.9471
262019                24.9241               24.5542
262019                24.9241               24.5542
270011                22.9448               24.004
271013                18.1923               22.0244
271015                26.2346               20.1906
271017                25.2989               22.7974
271024                20.6935               23.2556
3WNDTR THAPCHAM2      25.1967               23.0432
3WNDTR THAPCHAM2      25.1967               23.0432

256010                43.0308               43.0671
256001                42.3278               41.9926
256001                42.3278               41.9926
256003                41.4081               39.9478
256003                41.4081               39.9478
256005                41.7258               40.8336
256009                41.7882               41.288
256015                40.3031               41.5778
256020                38.7125               39.312
256031                40.0515               41.4485
256031                40.0515               41.4485
956099                41.9195               41.6685
3WNDTR DAKNONG5       32.0849               32.6565
3WNDTR DAKNONG5       32.0849               32.6565

270009                24.9844               21.2787
270130                20.37                 18.9652
270130                20.37                 18.9652
271001                21.1405               19.0165
271001                21.1405               19.0165
275105                21.7449               19.8254
275105                21.745                19.8254
970041                24.5953               19.9834
970042                24.5953               19.9834
970043                24.6018               19.9834
3WNDTR BAOLOC2        24.6333               18.5535
3WNDTR BAOLOC2        24.6333               18.5535

272021                26.1384               22.8032
271001                23.0562               21.1101
271001                23.0562               21.1101
272019                23.0612               20.5058
272027                22.2117               20.3087
272029                23.6186               19.7826
272351                22.0463               20.2646
272371                21.9573               19.6336
3WNDTR PTHIET_AT1     24.7723               19.8222
3WNDTR PTHIET_AT1     24.7723               19.8222

260070                56.1143               54.9127
257061                53.9656               54.0857
260083                53.6217               53.2188
260083                53.6217               53.2188
260090                44.3478               49.5744
260091                53.9783               53.3459
260091                53.9783               53.3459
260095                53.435                53.4473
260203                55.0179               53.6816
260205                54.2965               53.5492
960931                55.5086               53.4274
3WNDTR AT1            54.8492               53.3454
3WNDTR BANSOC5        43.0196               37.2361
3WNDTR BANSOC5        43.0196               37.2361

270147                15.8102               13.8164
270011                13.1091               11.8981
270011                13.1091               11.8981
270130                11.1601               11.5735
270130                11.1601               11.5735
3WNDTR DUCTRONG2      15.1619               11.0183
3WNDTR DUCTRONG2      15.1619               11.0183

270130                29.6191               24.8244
270009                25.7983               22.5151
270009                25.7983               22.5151
270051                29.2191               23.6039
270051                29.2191               23.6039
270141                27.7279               22.189
270141                27.7279               22.189
270147                27.4269               22.9068
270147                27.4269               22.9068
3WNDTR AT1-450MVA     22.853                20.2265
3WNDTR AT2-450MVA     22.853                20.2265

272010                63.4383               72.5745
271007                58.1625               70.7403
271007                58.1625               70.7403
271019                59.0325               70.4811
271023                63.4383               72.5718
271023                63.4383               72.5718
271027                59.0595               70.6749
271039                63.1967               71.5244
271039                63.1967               71.5244
272023                61.1744               71.7019
272291                57.4609               68.7578
972051                58.2881               62.8694
972052                58.2881               62.8694
3WNDTR VINHTAN5       50.4457               53.0901
3WNDTR VINHTAN5_AT2   50.4457               53.0901

283040                61.8367               61.2102
283030                52.867                57.9114
283030                52.867                57.9114
284021                57.2604               59.2052
284021                57.2604               59.2052
284025                61.2812               60.3014
284025                61.2812               60.3014
285033                59.2755               58.9228
285033                59.2755               58.9228
286015                59.2694               59.96
3WNDTR THOTNOT52      60.8943               58.9796
3WNDTR THOTNOT52      60.8943               58.9796
3WNDTR THOTNOT5_AT1   49.7789               41.826
3WNDTR THOTNOT5_AT1   49.7789               41.826

289007                37.0456               28.2473
281045                34.1518               26.2218
281045                34.1518               26.2218
287001                30.7682               25.2609
287001                30.7682               25.2609
289010                29.557                24.3914
289085                29.4265               21.4208
3WNDTR SOCTRANG-AT1   35.1662               24.4164
3WNDTR SOCTRANG-AT1   35.1662               24.4161

276150                81.5207               76.9355
276019                69.1918               71.2882
276019                69.1918               71.2882
276151                76.6204               73.9615
276151                76.6204               73.9615
276159                72.9382               72.4079
276159                72.9382               72.4079
276161                78.4285               74.1606
276161                78.4285               74.1606
3WNDTR AT1_TANDINH    70.6383               56.7467
3WNDTR AT2_TANDINH    70.6383               56.7467
3WNDTR TANDINH        80.4873               74.415
3WNDTR TANDINH        80.4873               74.415

276153                80.4232               59.0589
276019                66.7291               49.6599
276019                66.7291               49.6599
276201                73.7939               55.4445
276201                73.7939               55.4445
277023                69.4364               52.7617
277023                69.4364               52.7617
277079                72.7645               52.0353
277079                72.7645               52.0353
3WNDTR THUANAN2       79.1264               55.7671
3WNDTR THUANAN2       79.1264               55.7671

276019                75.0149               56.2534
275047                70.7879               53.1346
275047                70.7879               53.1346
276150                60.5781               46.0224
276150                60.5781               46.0224
276153                58.4866               46.7404
276153                58.4866               46.7404
3WNDTR BINHHOA2       73.3903               52.6917
3WNDTR BINHHOA2       73.3903               52.6917
3WNDTR BINHHOA2       73.3903               52.6917

273011                30.0326               26.6296
256031                24.919                23.4904
273023                25.1778               23.7006
273025                29.5728               24.9511
273025                29.5728               24.9511
273025                29.5728               24.9511
273025                29.5728               24.9511
274031                26.0518               24.6513
274031                26.0518               24.6513
276160                26.1856               24.9695
276160                26.1856               24.9695
3WNDTR BINHLONG2      28.0879               23.3061
3WNDTR BINHLONG2      28.0879               23.3061

276001                38.0933               27.8608
276161                25.2731               19.8016
276161                25.2731               19.8016
276169                33.8425               25.8197
276169                33.8425               25.8197
3WNDTR MYPHUOC2       36.1016               23.9866
3WNDTR MYPHUOC2       36.1016               23.9866

274001                42.7376               33.7967
274003                37.4491               28.7209
274003                37.4491               28.7209
277330                29.0071               25.8615
277330                29.0071               25.8615
3WNDTR TRANGBANG2-1   40.355                29.8635
3WNDTR TRANGBANG2-2   40.355                29.8635

279033                60.1826               47.1764
277020                44.3844               34.9582
277020                44.3844               34.9582
277347                52.5867               42.1692
279043                43.2228               37.4751
3WNDTR DUCHOA2        58.1516               43.3439
3WNDTR DUCHOA2        58.1518               42.8549

277270                82.7859               70.8104
277271                75.6574               70.8104
277292                70.1589               62.7157
277311                67.7542               62.522
277313                71.0268               65.102
277411                62.1774               60.2391
3WNDTR PHULAM5_AT1    70.1862               38.3419
3WNDTR PLAM52_AT1     79.6381               64.7469

277271                86.5032               74.3499
277270                79.7573               74.3499
277289                70.7118               65.8601
277311                72.1254               66.2467
277313                75.0463               68.7388
277411                66.325                64.0077
3WNDTR PHULAM5_AT2    74.0764               42.2803
3WNDTR PLAM52_AT2     83.6725               69.2864
3WNDTR PLAM52_AT3     83.6725               69.2864

277310                80.7592               76.5648
275061                65.3                  68.6627
277251                67.5331               69.6595
277289                64.0521               68.7108
277410                73.0949               62.696
278331                74.8812               73.905
3WNDTR AT6_NHABE      66.382                48.7062
3WNDTR NHABE52_AT1    78.2105               73.2953
3WNDTR NHABE52_AT2    78.2105               73.2953
3WNDTR NHABE52_AT3    78.2105               73.2953

277410                84.4674               79.2204
275061                70.0692               71.23
277077                76.0785               73.6271
277077                76.0785               73.6271
277251                71.9171               72.1756
277291                70.5951               71.2352
277310                77.3144               65.1258
278332                78.8877               76.5248
3WNDTR AT7_NB         70.1778               50.7072

277010                58.7859               53.1019
277011                54.2651               47.1862
277013                52.037                49.0737
277020                53.9154               53.1019
277315                48.0002               48.4499
277351                50.3318               49.088
277351                50.3318               49.088
3WNDTR CAUBONG5_AT1   46.3134               26.5251
3WNDTR CBONG52_AT4    56.1469               48.8585

277020                69.9605               68.0519
277010                65.7648               68.0519
277012                65.6132               62.8981
277014                63.6828               64.5772
277315                60.5233               64.1403
279033                59.8479               63.1476
279033                59.8479               63.1476
3WNDTR CAUBONG5_AT2   58.4005               46.881
3WNDTR CAUBONG5_AT3   58.4005               46.881
3WNDTR CBONG52_AT5    67.4735               64.3884

277079                59.6581               49.3945
276153                47.9898               43.0934
276153                47.9898               43.0934
277011                54.9982               42.6079
277012                54.8398               42.2638
277081                48.2161               43.2165
277325                52.0281               43.5857
3WNDTR HOCMON2_AT1    57.0214               45.7199
3WNDTR HOCMON2_AT2    57.0214               45.7199
3WNDTR HOCMON2_AT2    57.0214               45.7199

279031                54.5068               41.2477
279010                46.0009               37.5625
279035                43.1502               35.184
280010                48.6313               37.6184
280010                48.6313               37.6184
280033                45.4464               33.6755
280033                45.4464               33.6755
3WNDTR LONGAN2        52.0872               36.631
3WNDTR LONGAN2        52.0872               36.631

288009                24.6526               19.9875
288003                18.2895               16.4016
288003                18.2895               16.4016
288015                24.0636               18.6277
288015                24.0636               18.6277
290007                20.7593               18.3242
290007                20.7593               18.3242
3WNDTR MOCAY2         23.1363               16.5475
3WNDTR MOCAY2         23.1363               16.5475

288003                30.7146               25.4087
280019                22.5615               21.1413
280019                22.5615               21.1413
288009                26.7058               22.5337
288009                26.7058               22.5337
288013                29.0741               23.0304
288013                29.0741               23.0304
3WNDTR BENTRE2        29.1406               22.1755
3WNDTR BENTRE2        29.1406               22.1755

280019                35.9997               27.9198
279039                31.0316               25.3147
280010                20.4258               18.8317
288003                30.6768               23.4426
288003                30.6768               23.4426
3WNDTR MYTHO22        33.5347               24.2337
3WNDTR MYTHO22        33.5347               24.2337

280023                56.7283               43.9178
280010                48.3958               36.9679
280010                48.3958               36.9679
280010                48.3958               36.9679
280010                48.3958               36.9679
280050                50.8149               40.4559
280050                50.8149               40.4559
282001                52.5093               41.1541
282001                52.5093               41.1541
3WNDTR CAILAY2_C1     55.1467               42.2118
3WNDTR CAILAY2_C1     55.1467               41.9073

280010                72.8519               70.5108
279031                69.4785               68.9471
279031                69.4785               68.9471
279039                68.865                68.7473
280019                65.0226               65.9655
280023                68.7039               68.4971
280023                68.7039               68.4971
280023                68.7039               68.4971
280023                68.7039               68.4971
280033                67.3339               66.7413
280033                67.3339               66.7413
3WNDTR MYTHO5_AT1     59.4971               47.6519
3WNDTR MYTHO5_AT2     59.4971               47.6519

285031                20.474                17.865
284005                17.7085               15.9341
284005                17.7085               15.9341
285025                16.3672               15.3074
285025                16.3672               15.3074
285041                18.4658               16.1165
286031                18.6868               16.615
299039                20.474                17.8436
299039                20.474                17.8436
3WNDTR CHAUDOC2       19.0044               14.8579
3WNDTR CHAUDOC2       19.0044               14.8579

278345                56.5963               50.4628
278001                54.0762               46.9381
278007                48.5024               42.8872
278007                48.5024               42.8872
278329                42.8925               42.1995
278330                42.0376               42.0881
278780                50.1609               43.9149
3WNDTR CNPHUMY2       55.5107               47.5417
3WNDTR CNPHUMY2       55.5107               47.5417
3WNDTR CNPHUMY2       55.5107               47.5417

277081                58.3181               46.4479
275065                49.8208               40.6581
276323                52.2918               41.5235
276324                52.2918               41.5235
277062                48.9118               41.6391
277079                46.6337               39.6393
277325                49.8467               39.4154
3WNDTR THUDUC2_AT1    55.5316               42.348
3WNDTR THUDUC2_AT2    55.5316               42.348
3WNDTR THUDUC2_AT3    55.5316               42.348

277163                74.9183               63.6587
275061                64.7043               57.3425
275065                64.7692               58.3529
277170                67.4251               56.5759
277170                67.4251               56.5759
277171                63.6329               51.2206
277171                63.6329               51.2206
278343                68.0139               60.3046
278343                68.0139               60.3046
3WNDTR CATLAI2_AT1    73.2477               60.4484
3WNDTR CATLAI2_AT2    73.2477               60.4484

275010                82.1542               78.3419
275045                76.0673               75.2736
275045                76.0673               75.2736
275047                75.3107               74.2716
275109                79.0289               76.1268
275109                79.0289               76.1268
275111                75.434                73.6954
275111                75.434                73.6954
276203                72.4696               73.31
276207                75.445                74.0053
3WNDTR SONGMAY52      80.78                 75.5766
3WNDTR SONGMAY52      80.78                 75.5766
3WNDTR SONGMAY5_AT1   69.9396               58.4405
3WNDTR SONGMAY5_AT2   69.9396               58.4405

278343                64.3009               54.3963
277163                56.7817               50.8739
277163                56.7817               50.8739
278331                41.7985               34.0688
278332                42.6003               34.7683
3WNDTR MYXUANA2       61.7565               50.6479
3WNDTR MYXUANA2       61.7565               50.6479

278341                29.2919               25.6523
278001                23.29                 21.0112
278780                22.3812               20.6253
278780                22.3812               20.6253
278780                22.3812               20.6253
3WNDTR VUNGTAU2       28.0126               22.6592
3WNDTR VUNGTAU2       28.0126               22.6592

283041                25.4057               18.6264
283025                21.1703               15.9999
283030                16.5828               14.0886
289010                21.2155               16.4851
289010                21.2155               16.4851
3WNDTR CANTHO2        23.3948               14.9795
3WNDTR CANTHO2        23.3948               14.9795

276169                43.5178               32.3199
276001                39.8842               30.3772
276001                39.8842               30.3772
276159                30.8356               26.149
276160                36.852                28.0614
276205                36.5207               27.1464
276205                36.5207               27.1464
3WNDTR BENCAT2        42.0303               28.4313
3WNDTR BENCAT2        42.0303               28.4313

